<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8">
  <title>SuryaGrid - TGRAC Official TGTRANSCO Substations</title>
  <style>
    body { font-family: -apple-system, BlinkMacSystemFont, "Segoe UI", Roboto, sans-serif; margin: 20px; background: #0f172a; color: #e2e8f0; }
    h1 { color: #38bdf8; margin-bottom: 4px; }
    .subtitle { color: #94a3b8; margin-bottom: 20px; font-size: 14px; }
    .badge { display: inline-block; padding: 4px 8px; border-radius: 4px; font-size: 12px; font-weight: 600; margin-right: 8px; }
    .badge-gold { background: #f59e0b; color: #000; }
    .badge-blue { background: #0284c7; color: #fff; }
    .stat-cards { display: grid; grid-template-columns: repeat(auto-fit, minmax(200px, 1fr)); gap: 15px; margin-bottom: 25px; }
    .card { background: #1e293b; border: 1px solid #334155; border-radius: 8px; padding: 15px; }
    .card-val { font-size: 28px; font-weight: bold; color: #f8fafc; margin-top: 5px; }
    .card-lbl { font-size: 12px; color: #94a3b8; text-transform: uppercase; letter-spacing: 0.5px; }
    table { width: 100%; border-collapse: collapse; background: #1e293b; border-radius: 8px; overflow: hidden; font-size: 13px; }
    th, td { padding: 10px 14px; text-align: left; border-bottom: 1px solid #334155; }
    th { background: #0f172a; color: #38bdf8; font-weight: 600; text-transform: uppercase; font-size: 11px; }
    tr:hover { background: #334155; }
    .search-box { width: 100%; padding: 10px 14px; border-radius: 6px; border: 1px solid #334155; background: #1e293b; color: #fff; font-size: 14px; margin-bottom: 15px; box-sizing: border-box; }
  </style>
</head>
<body>
  <h1>SuryaGrid — Official TGRAC / TGTRANSCO Substation Inventory</h1>
  <div class="subtitle">
    Source: <span class="badge badge-gold">Telangana State Remote Sensing Applications Centre (TGRAC)</span>
    Owner: <span class="badge badge-blue">TGTRANSCO</span>
    API: <code>https://tgrac.telangana.gov.in/arcgis/rest/services/RRR_Folder/RRR/MapServer/8</code>
  </div>

  <div class="stat-cards">
    <div class="card"><div class="card-lbl">Total Grid Substations</div><div class="card-val">391</div></div>
    <div class="card"><div class="card-lbl">Commissioned Facilities</div><div class="card-val">387</div></div>
    <div class="card"><div class="card-lbl">132/33 kV Step-down Nodes</div><div class="card-val">224</div></div>
    <div class="card"><div class="card-lbl">400 & 220 kV EHV Bulk Grid</div><div class="card-val">137</div></div>
    <div class="card"><div class="card-lbl">Districts Covered</div><div class="card-val">38</div></div>
  </div>

  <input type="text" id="searchInput" class="search-box" placeholder="Search by substation name, district, mandal, voltage..." onkeyup="filterTable()">

  <table id="substationTable">
    <thead>
      <tr>
        <th>ID</th>
        <th>Substation Name</th>
        <th>Voltage Level</th>
        <th>Capacity (MVA)</th>
        <th>Type</th>
        <th>Bus Scheme</th>
        <th>District</th>
        <th>Mandal</th>
        <th>Commissioned</th>
        <th>Coordinates</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td><code>TGRAC_SS_0000</code></td>
        <td><strong>Medaram (400KV)</strong></td>
        <td><span style="color:#facc15;font-weight:600;">400/11 kV</span></td>
        <td><strong>1170</strong></td>
        <td>Lift Irrigation Substation</td>
        <td>400 kV One and Half Breaker Scheme</td>
        <td>Peddapalli</td>
        <td>Dharmaram</td>
        <td>27-08-2018</td>
        <td><code>18.7148, 79.2328</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0001</code></td>
        <td><strong>Ramadugu(220KV)</strong></td>
        <td><span style="color:#facc15;font-weight:600;">400/13.8/11 kV</span></td>
        <td><strong>1170</strong></td>
        <td>Lift Irrigation Substation</td>
        <td>400 kV One and Half Breaker Scheme</td>
        <td>Karimnagar</td>
        <td>Ramadugu</td>
        <td>06-05-2018</td>
        <td><code>18.6063, 79.1046</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0002</code></td>
        <td><strong>Asupaka</strong></td>
        <td><span style="color:#facc15;font-weight:600;">400/220 kV</span></td>
        <td><strong>630</strong></td>
        <td>Substation</td>
        <td>400 kV One and Half Breaker Scheme</td>
        <td>Bhadradri Kothagudem</td>
        <td>Aswaraopeta</td>
        <td>09-08-2017</td>
        <td><code>17.3879, 81.1216</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0003</code></td>
        <td><strong>Dichpally (400KV)</strong></td>
        <td><span style="color:#facc15;font-weight:600;">400/220 kV</span></td>
        <td><strong>1445</strong></td>
        <td>Substation</td>
        <td>400 kV One and Half Breaker Scheme</td>
        <td>Nizamabad</td>
        <td>Dichpally</td>
        <td>05-04-2008</td>
        <td><code>18.6288, 78.2381</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0004</code></td>
        <td><strong>Dindi</strong></td>
        <td><span style="color:#facc15;font-weight:600;">400/220 kV</span></td>
        <td><strong>630</strong></td>
        <td>Substation</td>
        <td>400 kV One and Half Breaker Scheme</td>
        <td>Nagarkurnool</td>
        <td>Vangoor</td>
        <td>24-04-2017</td>
        <td><code>16.615, 78.672</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0005</code></td>
        <td><strong>Gajwel (400KV)</strong></td>
        <td><span style="color:#facc15;font-weight:600;">400/220/132 kV</span></td>
        <td><strong>2110</strong></td>
        <td>Substation</td>
        <td>400 kV One and Half Breaker Scheme</td>
        <td>Siddipet</td>
        <td>Gajwel</td>
        <td>05-08-2008</td>
        <td><code>17.8697, 78.7738</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0006</code></td>
        <td><strong>Julurupadu</strong></td>
        <td><span style="color:#facc15;font-weight:600;">400/220 kV</span></td>
        <td><strong>630</strong></td>
        <td>Substation</td>
        <td>400 kV One and Half Breaker Scheme</td>
        <td>Bhadradri Kothagudem</td>
        <td>Julurupad</td>
        <td>30-07-2018</td>
        <td><code>17.4336, 80.526</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0007</code></td>
        <td><strong>Mamidipally (400KV)</strong></td>
        <td><span style="color:#facc15;font-weight:600;">400/220 kV</span></td>
        <td><strong>1260</strong></td>
        <td>Substation</td>
        <td>400 kV One and Half Breaker Scheme</td>
        <td>Ranga Reddy</td>
        <td>Balapur</td>
        <td>24-04-2000</td>
        <td><code>17.2324, 78.4811</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0008</code></td>
        <td><strong>Nirmal (400KV)</strong></td>
        <td><span style="color:#facc15;font-weight:600;">400/220 kV</span></td>
        <td><strong>945</strong></td>
        <td>Substation</td>
        <td>400 kV One and Half Breaker Scheme</td>
        <td>Nirmal</td>
        <td>Nirmal Rural</td>
        <td>07-07-2018</td>
        <td><code>19.0461, 78.3987</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0009</code></td>
        <td><strong>Sundilla</strong></td>
        <td><span style="color:#facc15;font-weight:600;">400/220/11 kV</span></td>
        <td><strong>2060</strong></td>
        <td>Lift Irrigation Substation</td>
        <td>400 kV One and Half Breaker Scheme</td>
        <td>Peddapalli</td>
        <td>Anthergaon</td>
        <td>18-07-2018</td>
        <td><code>18.8355, 79.4047</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0010</code></td>
        <td><strong>Veltoor</strong></td>
        <td><span style="color:#facc15;font-weight:600;">400/220 kV</span></td>
        <td><strong>1630</strong></td>
        <td>Substation</td>
        <td>400 kV One and Half Breaker Scheme</td>
        <td>Wanaparthy</td>
        <td>Peddamandaddi</td>
        <td>17-10-2005</td>
        <td><code>16.4619, 77.9335</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0011</code></td>
        <td><strong>Maheshwaram</strong></td>
        <td><span style="color:#facc15;font-weight:600;">400/220 kV</span></td>
        <td><strong>1000</strong></td>
        <td>Substation</td>
        <td>400 kV One and Half Breaker Scheme</td>
        <td>Ranga Reddy</td>
        <td>Kandukur</td>
        <td>03-09-2017</td>
        <td><code>17.0532, 78.5301</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0012</code></td>
        <td><strong>Narsapur (400KV)</strong></td>
        <td><span style="color:#facc15;font-weight:600;">400/220/132 kV</span></td>
        <td><strong>1205</strong></td>
        <td>Substation</td>
        <td>400 kV One and Half Breaker Scheme</td>
        <td>Medak</td>
        <td>Shivampet</td>
        <td>01-03-2017</td>
        <td><code>17.7574, 78.3894</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0013</code></td>
        <td><strong>Kethireddypally</strong></td>
        <td><span style="color:#facc15;font-weight:600;">400/220/132 kV</span></td>
        <td><strong>830</strong></td>
        <td>Substation</td>
        <td>400 kV One and Half Breaker Scheme</td>
        <td>Ranga Reddy</td>
        <td>Moinabad</td>
        <td>14-11-2018</td>
        <td><code>17.288, 78.2266</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0014</code></td>
        <td><strong>Suryapet(400KV)</strong></td>
        <td><span style="color:#facc15;font-weight:600;">400/220/132 kV</span></td>
        <td><strong>1550</strong></td>
        <td>Substation</td>
        <td>400 kV One and Half Breaker Scheme</td>
        <td>Suryapet</td>
        <td>Chivvemla</td>
        <td>31-03-2016</td>
        <td><code>17.161, 79.6936</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0015</code></td>
        <td><strong>Shankarpally</strong></td>
        <td><span style="color:#facc15;font-weight:600;">400/220 kV</span></td>
        <td><strong>1445</strong></td>
        <td>Substation</td>
        <td>400 kV One and Half Breaker Scheme</td>
        <td>Ranga Reddy</td>
        <td>Shankarpalle</td>
        <td>18-11-2012</td>
        <td><code>17.4535, 78.1486</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0016</code></td>
        <td><strong>Chandulapur (400KV)</strong></td>
        <td><span style="color:#facc15;font-weight:600;">400/11 kV</span></td>
        <td><strong>690</strong></td>
        <td>Lift Irrigation Substation</td>
        <td>400 kV One and Half Breaker Scheme</td>
        <td>Siddipet</td>
        <td>Chinnakodur</td>
        <td>18-10-2019</td>
        <td><code>18.1681, 78.873</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0017</code></td>
        <td><strong>Jangaon (400KV)</strong></td>
        <td><span style="color:#facc15;font-weight:600;">400/220 kV</span></td>
        <td><strong>1500</strong></td>
        <td>Substation</td>
        <td>400 kV One and Half Breaker Scheme</td>
        <td>Jangaon</td>
        <td>Jangaon</td>
        <td>14-05-2019</td>
        <td><code>17.7589, 79.1134</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0018</code></td>
        <td><strong>Tippapur</strong></td>
        <td><span style="color:#facc15;font-weight:600;">400/11 kV</span></td>
        <td><strong>530</strong></td>
        <td>Lift Irrigation Substation</td>
        <td>400 kV One and Half Breaker Scheme</td>
        <td>Rajanna Sircilla</td>
        <td>Illanthakunta</td>
        <td>29-04-2019</td>
        <td><code>18.2877, 78.9178</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0019</code></td>
        <td><strong>Malkaram (400KV)</strong></td>
        <td><span style="color:#facc15;font-weight:600;">400/220/132 kV</span></td>
        <td><strong>1520</strong></td>
        <td>Substation</td>
        <td>400 kV One and Half Breaker Scheme</td>
        <td>Medchal-Malkajgiri</td>
        <td>Kapra</td>
        <td>18-04-2008</td>
        <td><code>17.5364, 78.5814</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0020</code></td>
        <td><strong>Tukkapur (400KV)</strong></td>
        <td><span style="color:#facc15;font-weight:600;">400/11 kV</span></td>
        <td><strong>450</strong></td>
        <td>Lift Irrigation Substation</td>
        <td>400 kV One and Half Breaker Scheme</td>
        <td>Siddipet</td>
        <td>Thoguta</td>
        <td>19-09-2019</td>
        <td><code>18.016, 78.7499</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0021</code></td>
        <td><strong>Kamalapuram</strong></td>
        <td><span style="color:#facc15;font-weight:600;">400/220/11 kV</span></td>
        <td><strong>945</strong></td>
        <td>Lift Irrigation Substation</td>
        <td>400 kV One and Half Breaker Scheme</td>
        <td>Bhadradri Kothagudem</td>
        <td>Mulakalapally</td>
        <td>10-11-2021</td>
        <td><code>17.4388, 80.8028</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0022</code></td>
        <td><strong>Choutuppal (400KV)</strong></td>
        <td><span style="color:#facc15;font-weight:600;">400/220 kV</span></td>
        <td><strong>1320</strong></td>
        <td>Substation</td>
        <td>400 kV One and Half Breaker Scheme</td>
        <td>Nalgonda</td>
        <td>Chityal</td>
        <td>16-02-2023</td>
        <td><code>17.206, 78.9943</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0023</code></td>
        <td><strong>Raidurg</strong></td>
        <td><span style="color:#facc15;font-weight:600;">400/220/132/33 kV</span></td>
        <td><strong>1560</strong></td>
        <td>Gas Insulated Substation</td>
        <td>400 kV One and Half Breaker Scheme</td>
        <td>Ranga Reddy</td>
        <td>Serilingampalle</td>
        <td>13-01-2022</td>
        <td><code>17.4354, 78.3757</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0024</code></td>
        <td><strong>Ramadugu(400KV)</strong></td>
        <td><span style="color:#facc15;font-weight:600;">400/220 kV</span></td>
        <td><strong>1000</strong></td>
        <td>Substation</td>
        <td>400 kV One and Half Breaker Scheme</td>
        <td>Karimnagar</td>
        <td>Ramadugu</td>
        <td>29-01-2020</td>
        <td><code>18.6086, 79.1027</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0025</code></td>
        <td><strong>Damarcherla(400kV)</strong></td>
        <td><span style="color:#facc15;font-weight:600;">400/220 kV</span></td>
        <td><strong>1000</strong></td>
        <td>Substation</td>
        <td>400 kV One and Half Breaker Scheme</td>
        <td>Nalgonda</td>
        <td>Damarcherla</td>
        <td>30-12-2022</td>
        <td><code>16.7108, 79.5499</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0026</code></td>
        <td><strong>Vattem</strong></td>
        <td><span style="color:#facc15;font-weight:600;">400/11 kV</span></td>
        <td><strong>190</strong></td>
        <td>Lift Irrigation Substation</td>
        <td>400 kV One and Half Breaker Scheme</td>
        <td>Nagarkurnool</td>
        <td>Tadoor</td>
        <td>01-01-1111</td>
        <td><code>16.576, 78.2758</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0027</code></td>
        <td><strong>Narlapur</strong></td>
        <td><span style="color:#facc15;font-weight:600;">400/11 kV</span></td>
        <td><strong>190</strong></td>
        <td>Lift Irrigation Substation</td>
        <td>400 kV One and Half Breaker Scheme</td>
        <td>Nagarkurnool</td>
        <td>Kollapur</td>
        <td>12-09-2023</td>
        <td><code>16.1183, 78.3755</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0028</code></td>
        <td><strong>Yedula</strong></td>
        <td><span style="color:#facc15;font-weight:600;">400/11 kV</span></td>
        <td><strong>355</strong></td>
        <td>Lift Irrigation Substation</td>
        <td>400 kV One and Half Breaker Scheme</td>
        <td>Nagarkurnool</td>
        <td>Kodair</td>
        <td>12-09-2023</td>
        <td><code>16.3219, 78.2957</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0029</code></td>
        <td><strong>Uddandapur</strong></td>
        <td><span style="color:#facc15;font-weight:600;">400/11 kV</span></td>
        <td><strong>Not Available</strong></td>
        <td>Lift Irrigation Substation</td>
        <td>400 kV One and Half Breaker Scheme</td>
        <td>Mahabubnagar</td>
        <td>Jadcherla</td>
        <td>01-01-1111</td>
        <td><code>16.7871, 78.0905</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0030</code></td>
        <td><strong>Bhupalapally (400KV)</strong></td>
        <td><span style="color:#facc15;font-weight:600;">400/220/132 kV</span></td>
        <td><strong>1000</strong></td>
        <td>Substation</td>
        <td>400 kV One and Half Breaker Scheme</td>
        <td>Warangal</td>
        <td>Bhupalpalle</td>
        <td>01-01-1111</td>
        <td><code>18.3799, 79.822</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0031</code></td>
        <td><strong>Gunrock (220KV)</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/132 kV</span></td>
        <td><strong>480</strong></td>
        <td>Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Hyderabad</td>
        <td>Tirumalgiri</td>
        <td>15-12-2012</td>
        <td><code>17.4718, 78.5024</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0032</code></td>
        <td><strong>Erragadda (220KV)</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/132 kV</span></td>
        <td><strong>480</strong></td>
        <td>Gas Insulated Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Hyderabad</td>
        <td>Khairatabad</td>
        <td>27-05-2015</td>
        <td><code>17.4442, 78.4255</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0033</code></td>
        <td><strong>Osmania University</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/132/33 kV</span></td>
        <td><strong>480</strong></td>
        <td>Gas Insulated Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Hyderabad</td>
        <td>Maredpally</td>
        <td>14-10-2015</td>
        <td><code>17.4231, 78.5273</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0034</code></td>
        <td><strong>Imlibun (220KV)</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/132 kV</span></td>
        <td><strong>320</strong></td>
        <td>Gas Insulated Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Hyderabad</td>
        <td>Nampally</td>
        <td>23-01-2017</td>
        <td><code>17.3765, 78.4832</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0035</code></td>
        <td><strong>Gachibowli (220KV)</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/132/33 kV</span></td>
        <td><strong>900</strong></td>
        <td>Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Ranga Reddy</td>
        <td>Serilingampalle</td>
        <td>07-11-1992</td>
        <td><code>17.4698, 78.326</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0036</code></td>
        <td><strong>Chandrayanagutta</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/132/33 kV</span></td>
        <td><strong>790</strong></td>
        <td>Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Hyderabad</td>
        <td>Bandlaguda</td>
        <td>01-01-1982</td>
        <td><code>17.3356, 78.5173</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0037</code></td>
        <td><strong>Shivarampally</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/132/33 kV</span></td>
        <td><strong>650</strong></td>
        <td>Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Ranga Reddy</td>
        <td>Rajendranagar</td>
        <td>14-12-1989</td>
        <td><code>17.3277, 78.4238</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0038</code></td>
        <td><strong>Shamshabad</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/132/33 kV</span></td>
        <td><strong>450</strong></td>
        <td>Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Ranga Reddy</td>
        <td>Shamshabad</td>
        <td>02-03-2004</td>
        <td><code>17.2145, 78.3882</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0039</code></td>
        <td><strong>HIAL</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/33 kV</span></td>
        <td><strong>150</strong></td>
        <td>Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Ranga Reddy</td>
        <td>Balapur</td>
        <td>04-03-2007</td>
        <td><code>17.2463, 78.4633</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0040</code></td>
        <td><strong>Fabcity</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/132/33 kV</span></td>
        <td><strong>380</strong></td>
        <td>Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Ranga Reddy</td>
        <td>Maheswaram</td>
        <td>12-12-2014</td>
        <td><code>17.1981, 78.4907</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0041</code></td>
        <td><strong>Miyapur</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/132/33 kV</span></td>
        <td><strong>480</strong></td>
        <td>Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Ranga Reddy</td>
        <td>Serilingampalle</td>
        <td>08-12-2014</td>
        <td><code>17.5036, 78.3744</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0042</code></td>
        <td><strong>Bonguluru</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/132/33 kV</span></td>
        <td><strong>250</strong></td>
        <td>Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Ranga Reddy</td>
        <td>Ibrahimpatnam</td>
        <td>31-10-2015</td>
        <td><code>17.2322, 78.5519</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0043</code></td>
        <td><strong>Shadnagar</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/132/33 kV</span></td>
        <td><strong>490</strong></td>
        <td>Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Ranga Reddy</td>
        <td>Farooqnagar</td>
        <td>25-10-2007</td>
        <td><code>17.0944, 78.2089</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0044</code></td>
        <td><strong>Madgula</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/132/33 kV</span></td>
        <td><strong>263</strong></td>
        <td>Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Ranga Reddy</td>
        <td>Madgul</td>
        <td>03-08-2018</td>
        <td><code>16.8682, 78.6806</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0045</code></td>
        <td><strong>Hayathnagar(Autonagar)</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/33 kV</span></td>
        <td><strong>200</strong></td>
        <td>Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Ranga Reddy</td>
        <td>Abdullapurmet</td>
        <td>02-05-2017</td>
        <td><code>17.3375, 78.5761</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0046</code></td>
        <td><strong>Shapur Nagar</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/132/33 kV</span></td>
        <td><strong>720</strong></td>
        <td>Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Medchal-Malkajgiri</td>
        <td>Quthbullapur</td>
        <td>09-08-1962</td>
        <td><code>17.5233, 78.441</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0047</code></td>
        <td><strong>Moulali</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/132/33 kV</span></td>
        <td><strong>710</strong></td>
        <td>Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Medchal-Malkajgiri</td>
        <td>Uppal</td>
        <td>28-08-1995</td>
        <td><code>17.4565, 78.5819</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0048</code></td>
        <td><strong>Ghanapur</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/132/33 kV</span></td>
        <td><strong>580</strong></td>
        <td>Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Medchal-Malkajgiri</td>
        <td>Ghatkesar</td>
        <td>30-08-1984</td>
        <td><code>17.4251, 78.6797</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0049</code></td>
        <td><strong>Nagole</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/132/33 kV</span></td>
        <td><strong>311.5</strong></td>
        <td>Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Medchal-Malkajgiri</td>
        <td>Uppal</td>
        <td>23-09-2016</td>
        <td><code>17.3918, 78.5533</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0050</code></td>
        <td><strong>Medchal (220KV)</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/132 kV</span></td>
        <td><strong>480</strong></td>
        <td>Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Medchal-Malkajgiri</td>
        <td>Medchal</td>
        <td>21-01-2001</td>
        <td><code>17.5955, 78.4997</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0051</code></td>
        <td><strong>Tandur</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/132/33 kV</span></td>
        <td><strong>300</strong></td>
        <td>Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Vikarabad</td>
        <td>Tandur</td>
        <td>28-02-2001</td>
        <td><code>17.2608, 77.6137</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0052</code></td>
        <td><strong>Parigi (220KV)</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/132 kV</span></td>
        <td><strong>200</strong></td>
        <td>Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Vikarabad</td>
        <td>Pargi</td>
        <td>04-03-2016</td>
        <td><code>17.1873, 77.9038</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0053</code></td>
        <td><strong>Bhoothpur</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/132/33 kV</span></td>
        <td><strong>561.5</strong></td>
        <td>Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Mahabubnagar</td>
        <td>Mahabubnagar_Urban</td>
        <td>21-09-1993</td>
        <td><code>16.7151, 78.0249</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0054</code></td>
        <td><strong>Kosigi</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/132/33 kV</span></td>
        <td><strong>281.5</strong></td>
        <td>Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Narayanpet</td>
        <td>Kosgi</td>
        <td>04-07-2017</td>
        <td><code>16.982, 77.634</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0055</code></td>
        <td><strong>Wanaparthy</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/132/33 kV</span></td>
        <td><strong>480</strong></td>
        <td>Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Wanaparthy</td>
        <td>Wanaparthy</td>
        <td>07-11-2003</td>
        <td><code>16.3699, 78.0816</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0056</code></td>
        <td><strong>Kalwakurthy (220KV)</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/132 kV</span></td>
        <td><strong>420</strong></td>
        <td>Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Nagarkurnool</td>
        <td>Kalwakurthy</td>
        <td>13-09-1994</td>
        <td><code>16.6713, 78.4858</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0057</code></td>
        <td><strong>Nagarkurnool</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/132/33 kV</span></td>
        <td><strong>331.5</strong></td>
        <td>Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Nagarkurnool</td>
        <td>Nagar_Kurnool</td>
        <td>13-09-1994</td>
        <td><code>16.4696, 78.3516</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0058</code></td>
        <td><strong>Thimmajipet</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/132 kV</span></td>
        <td><strong>100</strong></td>
        <td>Switching Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Nagarkurnool</td>
        <td>Thimmajipeta</td>
        <td>07-06-2017</td>
        <td><code>16.7, 78.1774</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0059</code></td>
        <td><strong>Gouridevipally WG</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/11 kV</span></td>
        <td><strong>100</strong></td>
        <td>Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Wanaparthy</td>
        <td>Revally</td>
        <td>08-12-2017</td>
        <td><code>16.3731, 78.2956</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0060</code></td>
        <td><strong>Yelluru Water Grid</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/11 kV</span></td>
        <td><strong>100</strong></td>
        <td>Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Nagarkurnool</td>
        <td>Kollapur</td>
        <td>03-11-2017</td>
        <td><code>16.129, 78.355</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0061</code></td>
        <td><strong>Singotam</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/33 kV</span></td>
        <td><strong>63</strong></td>
        <td>Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Nagarkurnool</td>
        <td>Kollapur</td>
        <td>02-09-2016</td>
        <td><code>16.1731, 78.2608</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0062</code></td>
        <td><strong>Jurala</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/132 kV</span></td>
        <td><strong>300</strong></td>
        <td>Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Jogulamba Gadwal</td>
        <td>Dharoor</td>
        <td>27-12-2011</td>
        <td><code>16.3211, 77.7093</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0063</code></td>
        <td><strong>Minpur</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/132/33 kV</span></td>
        <td><strong>580</strong></td>
        <td>Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Medak</td>
        <td>Papannapet</td>
        <td>08-10-1994</td>
        <td><code>18.0501, 78.1066</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0064</code></td>
        <td><strong>Yeddumailaram</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/132 kV</span></td>
        <td><strong>420</strong></td>
        <td>Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Sangareddy</td>
        <td>Kandi</td>
        <td>29-06-1998</td>
        <td><code>17.5079, 78.1486</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0065</code></td>
        <td><strong>Sadasivapet (220KV)</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/132 kV</span></td>
        <td><strong>260</strong></td>
        <td>Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Sangareddy</td>
        <td>Sadasivpet</td>
        <td>04-11-2010</td>
        <td><code>17.6325, 77.9031</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0066</code></td>
        <td><strong>Siddipet (220KV)</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/132 kV</span></td>
        <td><strong>360</strong></td>
        <td>Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Siddipet</td>
        <td>Siddipet_Urban</td>
        <td>03-10-1997</td>
        <td><code>18.1064, 78.8368</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0067</code></td>
        <td><strong>Miryalaguda</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/132/33 kV</span></td>
        <td><strong>680</strong></td>
        <td>Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Nalgonda</td>
        <td>Miryalaguda</td>
        <td>24-09-1986</td>
        <td><code>16.8346, 79.5467</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0068</code></td>
        <td><strong>K.M.Pally (220KV)</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/132 kV</span></td>
        <td><strong>400</strong></td>
        <td>Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Nalgonda</td>
        <td>Nampally</td>
        <td>21-07-2007</td>
        <td><code>16.7624, 78.9192</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0069</code></td>
        <td><strong>Narketpally</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/132/33 kV</span></td>
        <td><strong>601.5</strong></td>
        <td>Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Nalgonda</td>
        <td>Narketpally</td>
        <td>28-03-1999</td>
        <td><code>17.1979, 79.2191</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0070</code></td>
        <td><strong>Chalakurthy</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/132 kV</span></td>
        <td><strong>Not Available</strong></td>
        <td>Switching Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Nalgonda</td>
        <td>Peddavoora</td>
        <td>30-05-2001</td>
        <td><code>16.6757, 79.2707</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0071</code></td>
        <td><strong>Huzurnagar</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/132/33 kV</span></td>
        <td><strong>263</strong></td>
        <td>Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Suryapet</td>
        <td>Garidepalli</td>
        <td>10-12-2018</td>
        <td><code>16.8982, 79.8247</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0072</code></td>
        <td><strong>Sitapuram</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/132 kV</span></td>
        <td><strong>200</strong></td>
        <td>Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Suryapet</td>
        <td>Chinthala palem</td>
        <td>10-07-2007</td>
        <td><code>16.836, 80.0444</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0073</code></td>
        <td><strong>Bhongiri</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/132/33 kV</span></td>
        <td><strong>430</strong></td>
        <td>Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Yadadri Bhuvanagiri</td>
        <td>Bhongiri</td>
        <td>30-03-2000</td>
        <td><code>17.5433, 78.857</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0074</code></td>
        <td><strong>Pedagopathi</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/132/33 kV</span></td>
        <td><strong>263</strong></td>
        <td>Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Khammam</td>
        <td>Konijerla</td>
        <td>01-12-2018</td>
        <td><code>17.2604, 80.2657</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0075</code></td>
        <td><strong>Kalluru</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/132/33 kV</span></td>
        <td><strong>300</strong></td>
        <td>Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Khammam</td>
        <td>Penuballi</td>
        <td>03-08-2018</td>
        <td><code>17.2032, 80.6112</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0076</code></td>
        <td><strong>Seetharamapatnam</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/132/33 kV</span></td>
        <td><strong>300</strong></td>
        <td>Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Bhadradri Kothagudem</td>
        <td>Palvancha</td>
        <td>21-08-1979</td>
        <td><code>17.6015, 80.6831</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0077</code></td>
        <td><strong>Manuguru</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/132/33 kV</span></td>
        <td><strong>420</strong></td>
        <td>Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Bhadradri Kothagudem</td>
        <td>Manuguru</td>
        <td>28-10-1986</td>
        <td><code>17.9419, 80.8238</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0078</code></td>
        <td><strong>Aswaraopet</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/132/33 kV</span></td>
        <td><strong>263</strong></td>
        <td>Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Bhadradri Kothagudem</td>
        <td>Aswaraopeta</td>
        <td>17-05-1992</td>
        <td><code>17.2455, 81.1166</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0079</code></td>
        <td><strong>Warangal</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/132/33 kV</span></td>
        <td><strong>640</strong></td>
        <td>Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Warangal Urban</td>
        <td>Hanamkonda</td>
        <td>25-11-1989</td>
        <td><code>18.0047, 79.5865</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0080</code></td>
        <td><strong>Nagaram</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/33 kV</span></td>
        <td><strong>63</strong></td>
        <td>Lift Irrigation Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Warangal Urban</td>
        <td>Hasanparthy</td>
        <td>01-07-2009</td>
        <td><code>18.1166, 79.5733</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0081</code></td>
        <td><strong>Pulkurthy</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/11 kV</span></td>
        <td><strong>63</strong></td>
        <td>Lift Irrigation Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Warangal Rural</td>
        <td>Damera</td>
        <td>21-06-2007</td>
        <td><code>18.1177, 79.6464</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0082</code></td>
        <td><strong>Salivagu</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/33/11 kV</span></td>
        <td><strong>163</strong></td>
        <td>Lift Irrigation Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Warangal Rural</td>
        <td>Shayampet</td>
        <td>13-01-2016</td>
        <td><code>18.1574, 79.7489</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0083</code></td>
        <td><strong>Gangaram</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/11 kV</span></td>
        <td><strong>281.5</strong></td>
        <td>Lift Irrigation Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Mulugu</td>
        <td>Kannaigudem</td>
        <td>03-12-2007</td>
        <td><code>18.5881, 80.3505</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0084</code></td>
        <td><strong>Waddekothapally</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/132/33 kV</span></td>
        <td><strong>611.5</strong></td>
        <td>Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Mahabubabad</td>
        <td>Peddavangara</td>
        <td>15-10-1998</td>
        <td><code>17.5271, 79.5544</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0085</code></td>
        <td><strong>Mahabubabad</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/132/33 kV</span></td>
        <td><strong>247.5</strong></td>
        <td>Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Mahabubabad</td>
        <td>Mahabubabad</td>
        <td>29-01-2018</td>
        <td><code>17.5832, 80.0195</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0086</code></td>
        <td><strong>Bheemghanpur</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/11 kV</span></td>
        <td><strong>291.5</strong></td>
        <td>Lift Irrigation Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Jayashankar Bhupalpally</td>
        <td>Bhupalpally</td>
        <td>22-09-2007</td>
        <td><code>18.4371, 80.0418</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0087</code></td>
        <td><strong>Medigadda</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/11 kV</span></td>
        <td><strong>950</strong></td>
        <td>Lift Irrigation Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Jayashankar Bhupalpally</td>
        <td>Mahadevpur</td>
        <td>29-09-2018</td>
        <td><code>18.785, 79.9228</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0088</code></td>
        <td><strong>Jangaon</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/132/33 kV</span></td>
        <td><strong>441.5</strong></td>
        <td>Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Jangaon</td>
        <td>Jangaon</td>
        <td>11-08-1985</td>
        <td><code>17.7491, 79.1451</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0089</code></td>
        <td><strong>Durshed</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/132/33 kV</span></td>
        <td><strong>546</strong></td>
        <td>Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Karimnagar</td>
        <td>Karimnagar_Rural</td>
        <td>29-12-1998</td>
        <td><code>18.4543, 79.1767</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0090</code></td>
        <td><strong>Huzurabad (220KV)</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/132 kV</span></td>
        <td><strong>360</strong></td>
        <td>Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Karimnagar</td>
        <td>Huzurabad</td>
        <td>23-08-2017</td>
        <td><code>18.1809, 79.4</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0091</code></td>
        <td><strong>Jagitial (220KV)</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/132 kV</span></td>
        <td><strong>460</strong></td>
        <td>Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Jagitial</td>
        <td>Sarangapur</td>
        <td>31-10-2002</td>
        <td><code>18.8529, 78.9346</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0092</code></td>
        <td><strong>Rampur</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/11 kV</span></td>
        <td><strong>120</strong></td>
        <td>Lift Irrigation Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Jagitial</td>
        <td>Mallial</td>
        <td>07-05-2019</td>
        <td><code>18.7355, 78.8803</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0093</code></td>
        <td><strong>Rajeshwar Rao Peta</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/11 kV</span></td>
        <td><strong>120</strong></td>
        <td>Lift Irrigation Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Jagitial</td>
        <td>Metpalli</td>
        <td>28-06-2019</td>
        <td><code>18.819, 78.5781</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0094</code></td>
        <td><strong>RSS(220KV)</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/132 kV</span></td>
        <td><strong>320</strong></td>
        <td>Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Peddapalli</td>
        <td>Ramagundam</td>
        <td>11-11-1999</td>
        <td><code>18.7499, 79.4455</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0095</code></td>
        <td><strong>Medaram (220KV)</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/11 kV</span></td>
        <td><strong>100</strong></td>
        <td>Lift Irrigation Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Peddapalli</td>
        <td>Dharmaram</td>
        <td>21-05-2012</td>
        <td><code>18.7055, 79.2178</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0096</code></td>
        <td><strong>Vemnoor</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/11 kV</span></td>
        <td><strong>100</strong></td>
        <td>Lift Irrigation Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Peddapalli</td>
        <td>Palakurthy</td>
        <td>01-05-2012</td>
        <td><code>18.7844, 79.3016</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0097</code></td>
        <td><strong>Manthani (220KV)</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/132 kV</span></td>
        <td><strong>300</strong></td>
        <td>Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Peddapalli</td>
        <td>Manthani</td>
        <td>06-01-2016</td>
        <td><code>18.6349, 79.6894</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0098</code></td>
        <td><strong>Annaram</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/11 kV</span></td>
        <td><strong>700</strong></td>
        <td>Lift Irrigation Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Peddapalli</td>
        <td>Manthani</td>
        <td>14-09-2018</td>
        <td><code>18.7181, 79.6106</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0099</code></td>
        <td><strong>Sircilla (220KV)</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/132 kV</span></td>
        <td><strong>300</strong></td>
        <td>Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Rajanna Sircilla</td>
        <td>Sircilla</td>
        <td>15-12-2016</td>
        <td><code>18.3711, 78.7682</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0100</code></td>
        <td><strong>Bheemgal</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/132/33 kV</span></td>
        <td><strong>450</strong></td>
        <td>Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Nizamabad</td>
        <td>Bheemgal</td>
        <td>19-10-2000</td>
        <td><code>18.7144, 78.4415</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0101</code></td>
        <td><strong>Renjal</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/132/33 kV</span></td>
        <td><strong>281.5</strong></td>
        <td>Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Nizamabad</td>
        <td>Renjal</td>
        <td>24-02-1992</td>
        <td><code>18.7578, 77.936</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0102</code></td>
        <td><strong>Kamareddy (220KV)</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/132 kV</span></td>
        <td><strong>360</strong></td>
        <td>Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Kamareddy</td>
        <td>Kamareddy</td>
        <td>19-02-2009</td>
        <td><code>18.2917, 78.3617</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0103</code></td>
        <td><strong>Banswada</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/132/33 kV</span></td>
        <td><strong>281.5</strong></td>
        <td>Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Kamareddy</td>
        <td>Banswada</td>
        <td>31-03-2006</td>
        <td><code>18.407, 77.8436</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0104</code></td>
        <td><strong>Mandamarri</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/132 kV</span></td>
        <td><strong>300</strong></td>
        <td>Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Mancherial</td>
        <td>Mandamarri</td>
        <td>13-07-2011</td>
        <td><code>18.9857, 79.4576</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0105</code></td>
        <td><strong>Nirmal (220KV)</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/132/33 kV</span></td>
        <td><strong>431.5</strong></td>
        <td>Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Nirmal</td>
        <td>Nirmal Rural</td>
        <td>18-12-1997</td>
        <td><code>19.0801, 78.3832</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0106</code></td>
        <td><strong>Mallaram (220KV)</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/6.6 kV</span></td>
        <td><strong>63</strong></td>
        <td>Water Works Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Siddipet</td>
        <td>Chinnakodur</td>
        <td>31-10-2015</td>
        <td><code>18.1621, 78.9835</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0107</code></td>
        <td><strong>Kondapaka</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/6.6 kV</span></td>
        <td><strong>63</strong></td>
        <td>Water Works Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Siddipet</td>
        <td>Kondapak</td>
        <td>10-11-2015</td>
        <td><code>17.9773, 78.8808</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0108</code></td>
        <td><strong>Murmur</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/6.6 kV</span></td>
        <td><strong>63</strong></td>
        <td>Water Works Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Peddapalli</td>
        <td>Anthergaon</td>
        <td>21-10-2015</td>
        <td><code>18.8121, 79.3735</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0109</code></td>
        <td><strong>Bommakal</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/6.6 kV</span></td>
        <td><strong>63</strong></td>
        <td>Water Works Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Karimnagar</td>
        <td>Karimnagar_Rural</td>
        <td>27-10-2015</td>
        <td><code>18.4407, 79.2007</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0110</code></td>
        <td><strong>Puttamgandi</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/11 kV</span></td>
        <td><strong>125</strong></td>
        <td>Lift Irrigation Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Nalgonda</td>
        <td>Peda Adisharla Palli</td>
        <td>17-01-2008</td>
        <td><code>16.6124, 79.1171</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0111</code></td>
        <td><strong>Regumangadda LIS S1</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/11 kV</span></td>
        <td><strong>225</strong></td>
        <td>Lift Irrigation Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Nagarkurnool</td>
        <td>Kollapur</td>
        <td>27-12-2011</td>
        <td><code>16.1154, 78.3829</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0112</code></td>
        <td><strong>Jonnalaboguda LIS S2</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/11 kV</span></td>
        <td><strong>215</strong></td>
        <td>Lift Irrigation Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Nagarkurnool</td>
        <td>Peddakothapalle</td>
        <td>25-06-2016</td>
        <td><code>16.2547, 78.3153</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0113</code></td>
        <td><strong>Guddemdoddi</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/11 kV</span></td>
        <td><strong>80</strong></td>
        <td>Lift Irrigation Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Jogulamba Gadwal</td>
        <td>Dharoor</td>
        <td>01-08-2012</td>
        <td><code>16.2892, 77.6671</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0114</code></td>
        <td><strong>Marlaveedu</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/11 kV</span></td>
        <td><strong>95</strong></td>
        <td>Lift Irrigation Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Jogulamba Gadwal</td>
        <td>Dharoor</td>
        <td>23-11-2012</td>
        <td><code>16.2115, 77.6467</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0115</code></td>
        <td><strong>Gudipalligattu</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/11 kV</span></td>
        <td><strong>215</strong></td>
        <td>Lift Irrigation Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Wanaparthy</td>
        <td>Revally</td>
        <td>25-07-2016</td>
        <td><code>16.3846, 78.309</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0116</code></td>
        <td><strong>Ammavaripet</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/132 kV</span></td>
        <td><strong>300</strong></td>
        <td>Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Warangal Urban</td>
        <td>Khaazipet</td>
        <td>30-12-2022</td>
        <td><code>17.9406, 79.5585</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0117</code></td>
        <td><strong>V.K.Ramavaram</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/11 kV</span></td>
        <td><strong>Not Available</strong></td>
        <td>Lift Irrigation Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Bhadradri Kothagudem</td>
        <td>Mulakalapally</td>
        <td>04-09-2020</td>
        <td><code>17.5419, 80.7767</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0118</code></td>
        <td><strong>Domalapenta</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/33 kV</span></td>
        <td><strong>63</strong></td>
        <td>Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Nagarkurnool</td>
        <td>Amrabad</td>
        <td>26-07-2019</td>
        <td><code>16.1011, 78.9008</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0119</code></td>
        <td><strong>Meenajipet</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/132/33 kV</span></td>
        <td><strong>163</strong></td>
        <td>Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Siddipet</td>
        <td>Wargal</td>
        <td>06-02-2020</td>
        <td><code>17.7726, 78.5633</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0120</code></td>
        <td><strong>Puliathanda</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/11 kV</span></td>
        <td><strong>40</strong></td>
        <td>Lift Irrigation Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Nalgonda</td>
        <td>Peddavoora</td>
        <td>17-01-2018</td>
        <td><code>16.6636, 79.2627</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0121</code></td>
        <td><strong>B.G.Kothur</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/11 kV</span></td>
        <td><strong>180</strong></td>
        <td>Lift Irrigation Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Bhadradri Kothagudem</td>
        <td>Aswapuram</td>
        <td>14-10-2019</td>
        <td><code>17.8016, 80.8196</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0122</code></td>
        <td><strong>Akkaram</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/11 kV</span></td>
        <td><strong>252</strong></td>
        <td>Lift Irrigation Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Siddipet</td>
        <td>Gajwel</td>
        <td>26-04-2020</td>
        <td><code>17.8353, 78.7277</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0123</code></td>
        <td><strong>Markook</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/11 kV</span></td>
        <td><strong>272</strong></td>
        <td>Lift Irrigation Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Siddipet</td>
        <td>Markook</td>
        <td>26-04-2020</td>
        <td><code>17.7591, 78.7155</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0124</code></td>
        <td><strong>Mukpal</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/11 kV</span></td>
        <td><strong>120</strong></td>
        <td>Lift Irrigation Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Nizamabad</td>
        <td>Mupkal</td>
        <td>12-04-2021</td>
        <td><code>18.9133, 78.3462</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0125</code></td>
        <td><strong>Dichpally</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/132/33 kV</span></td>
        <td><strong>710</strong></td>
        <td>Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Nizamabad</td>
        <td>Dichpally</td>
        <td>30-12-1991</td>
        <td><code>18.597, 78.2192</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0126</code></td>
        <td><strong>Chanchalguda</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/33 kV</span></td>
        <td><strong>150</strong></td>
        <td>Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Hyderabad</td>
        <td>Saidabad</td>
        <td>20-03-2021</td>
        <td><code>17.3648, 78.5017</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0127</code></td>
        <td><strong>Udaya Samudram</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/11 kV</span></td>
        <td><strong>63</strong></td>
        <td>Lift Irrigation Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Nalgonda</td>
        <td>Narketpally</td>
        <td>31-03-2018</td>
        <td><code>17.171, 79.1613</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0128</code></td>
        <td><strong>Budidampadu (220KV)</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/132 kV</span></td>
        <td><strong>320</strong></td>
        <td>Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Khammam</td>
        <td>Raghunadhapalem</td>
        <td>31-03-1997</td>
        <td><code>17.3625, 80.2366</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0129</code></td>
        <td><strong>Kothur (Chegur)</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/132/33 kV</span></td>
        <td><strong>400</strong></td>
        <td>Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Ranga Reddy</td>
        <td>Kothur</td>
        <td>01-10-2020</td>
        <td><code>17.1766, 78.2475</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0130</code></td>
        <td><strong>Utnoor</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/132 kV</span></td>
        <td><strong>200</strong></td>
        <td>Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Adilabad</td>
        <td>Utnur</td>
        <td>27-08-2021</td>
        <td><code>19.4202, 78.7256</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0131</code></td>
        <td><strong>Sarangapur</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/11 kV</span></td>
        <td><strong>152</strong></td>
        <td>Lift Irrigation Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Nizamabad</td>
        <td>Nizamabad Rural</td>
        <td>22-12-2021</td>
        <td><code>18.695, 78.0388</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0132</code></td>
        <td><strong>Manchippa</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/11 kV</span></td>
        <td><strong>Not Available</strong></td>
        <td>Lift Irrigation Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Nizamabad</td>
        <td>Mugpal</td>
        <td>01-01-1111</td>
        <td><code>18.5303, 78.1203</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0133</code></td>
        <td><strong>Mentrajpally</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/11 kV</span></td>
        <td><strong>63</strong></td>
        <td>Lift Irrigation Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Nizamabad</td>
        <td>Dichpally</td>
        <td>31-03-2022</td>
        <td><code>18.6629, 78.1964</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0134</code></td>
        <td><strong>Chandanvally</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/132/33 kV</span></td>
        <td><strong>150</strong></td>
        <td>Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Rangareddy</td>
        <td>Shabad</td>
        <td>16-01-2023</td>
        <td><code>17.222, 78.1925</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0135</code></td>
        <td><strong>Devannapet</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/11 kV</span></td>
        <td><strong>170</strong></td>
        <td>Lift Irrigation Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Warangal Urban</td>
        <td>Dharmasagar</td>
        <td>04-12-2023</td>
        <td><code>18.0243, 79.4853</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0136</code></td>
        <td><strong>Nagarjuna Sagar Main PH</strong></td>
        <td><span style="color:#facc15;font-weight:600;">220/132 kV</span></td>
        <td><strong>Not Available</strong></td>
        <td>Switching Substation</td>
        <td>220 kV Double main and Transfer Bus Scheme</td>
        <td>Nalgonda</td>
        <td>Peddavoora</td>
        <td>01-01-1969</td>
        <td><code>16.5808, 79.3151</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0137</code></td>
        <td><strong>Malkaram</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>160</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Medchal-Malkajgiri</td>
        <td>Kapra</td>
        <td>07-01-2000</td>
        <td><code>17.535, 78.5812</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0138</code></td>
        <td><strong>Erragadda</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>240</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Hyderabad</td>
        <td>Khairatabad</td>
        <td>11-04-1962</td>
        <td><code>17.4445, 78.4252</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0139</code></td>
        <td><strong>Jubilee Hills</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33/11 kV</span></td>
        <td><strong>260</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Hyderabad</td>
        <td>Shaikpet</td>
        <td>30-12-1984</td>
        <td><code>17.4297, 78.404</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0140</code></td>
        <td><strong>Gunrock</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>260</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Hyderabad</td>
        <td>Tirumalgiri</td>
        <td>08-04-1992</td>
        <td><code>17.471, 78.5018</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0141</code></td>
        <td><strong>Chilkalguda</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>100</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Hyderabad</td>
        <td>Musheerabad</td>
        <td>18-05-2000</td>
        <td><code>17.424, 78.501</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0142</code></td>
        <td><strong>Hussain Sagar</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>160</strong></td>
        <td>Gas Insulated Substation</td>
        <td>Single Bus Scheme</td>
        <td>Hyderabad</td>
        <td>Khairatabad</td>
        <td>19-11-1999</td>
        <td><code>17.4118, 78.468</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0143</code></td>
        <td><strong>Imlibun</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>240</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Hyderabad</td>
        <td>Nampally</td>
        <td>27-03-1991</td>
        <td><code>17.3769, 78.4827</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0144</code></td>
        <td><strong>Asifnagar</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>160</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Hyderabad</td>
        <td>Asifnagar</td>
        <td>27-03-2007</td>
        <td><code>17.3953, 78.4287</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0145</code></td>
        <td><strong>Moosarambagh</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>160</strong></td>
        <td>Gas Insulated Substation</td>
        <td>Single Bus Scheme</td>
        <td>Medchal-Malkajgiri</td>
        <td>Uppal</td>
        <td>29-09-2016</td>
        <td><code>17.3819, 78.5216</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0146</code></td>
        <td><strong>Balkampet</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>160</strong></td>
        <td>Gas Insulated Substation</td>
        <td>Single Bus Scheme</td>
        <td>Hyderabad</td>
        <td>Ammerpet</td>
        <td>18-09-2015</td>
        <td><code>17.4458, 78.4514</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0147</code></td>
        <td><strong>Patigadda</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>160</strong></td>
        <td>Gas Insulated Substation</td>
        <td>Single Bus Scheme</td>
        <td>Hyderabad</td>
        <td>Secunderabad</td>
        <td>29-12-2016</td>
        <td><code>17.4334, 78.4839</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0148</code></td>
        <td><strong>Fever Hospital</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>160</strong></td>
        <td>Gas Insulated Substation</td>
        <td>Single Bus Scheme</td>
        <td>Hyderabad</td>
        <td>Himayatnagar</td>
        <td>02-01-2017</td>
        <td><code>17.3959, 78.5001</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0149</code></td>
        <td><strong>Narayanguda</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>100</strong></td>
        <td>Gas Insulated Substation</td>
        <td>Single Bus Scheme</td>
        <td>Hyderabad</td>
        <td>Himayatnagar</td>
        <td>07-12-2017</td>
        <td><code>17.3969, 78.4889</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0150</code></td>
        <td><strong>NIMS</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>160</strong></td>
        <td>Gas Insulated Substation</td>
        <td>Single Bus Scheme</td>
        <td>Hyderabad</td>
        <td>Khairatabad</td>
        <td>15-09-2018</td>
        <td><code>17.4209, 78.4544</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0151</code></td>
        <td><strong>Madhapur</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>240</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Ranga Reddy</td>
        <td>Serilingampalle</td>
        <td>07-11-2002</td>
        <td><code>17.453, 78.3746</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0152</code></td>
        <td><strong>Dharmasagar</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>63</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Ranga Reddy</td>
        <td>Chevella</td>
        <td>20-09-1992</td>
        <td><code>17.3443, 78.1632</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0153</code></td>
        <td><strong>Bandlaguda</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>160</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Medchal-Malkajgiri</td>
        <td>Uppal</td>
        <td>31-01-1990</td>
        <td><code>17.3655, 78.5717</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0154</code></td>
        <td><strong>Turkayamjal</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>130</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Ranga Reddy</td>
        <td>Abdullapurmet</td>
        <td>17-04-2005</td>
        <td><code>17.2593, 78.5836</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0155</code></td>
        <td><strong>Ibrahimpatnam</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>100</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Ranga Reddy</td>
        <td>Ibrahimpatnam</td>
        <td>29-03-1989</td>
        <td><code>17.1908, 78.6485</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0156</code></td>
        <td><strong>Yacharam (Takkkallapally)</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>63</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Ranga Reddy</td>
        <td>Yacharam</td>
        <td>24-05-2010</td>
        <td><code>17.0025, 78.687</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0157</code></td>
        <td><strong>Mamidipally</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>81.5</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Ranga Reddy</td>
        <td>Balapur</td>
        <td>31-03-2016</td>
        <td><code>17.2493, 78.4762</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0158</code></td>
        <td><strong>Kothur</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>150</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Ranga Reddy</td>
        <td>Kothur</td>
        <td>17-07-1987</td>
        <td><code>17.1424, 78.279</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0159</code></td>
        <td><strong>Amangal</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>113</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Ranga Reddy</td>
        <td>Amangal</td>
        <td>30-11-2003</td>
        <td><code>16.8274, 78.5295</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0160</code></td>
        <td><strong>Keshampet (Alwal)</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>63</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Ranga Reddy</td>
        <td>Keshampeta</td>
        <td>18-03-2016</td>
        <td><code>16.9879, 78.3406</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0161</code></td>
        <td><strong>Srirangapur</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>81.5</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Ranga Reddy</td>
        <td>Kondurg</td>
        <td>13-06-2016</td>
        <td><code>17.0882, 78.0903</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0162</code></td>
        <td><strong>Mailardevpally</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>100</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Ranga Reddy</td>
        <td>Rajendranagar</td>
        <td>25-09-2017</td>
        <td><code>17.3154, 78.4455</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0163</code></td>
        <td><strong>Kanakamamidi</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>96</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Ranga Reddy</td>
        <td>Moinabad</td>
        <td>14-12-2018</td>
        <td><code>17.3177, 78.239</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0164</code></td>
        <td><strong>Donthanpally</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>130</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Ranga Reddy</td>
        <td>Shankarpalle</td>
        <td>12-09-2018</td>
        <td><code>17.4201, 78.2222</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0165</code></td>
        <td><strong>IDPL</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>130</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Medchal-Malkajgiri</td>
        <td>Kukatpally</td>
        <td>05-09-2003</td>
        <td><code>17.4701, 78.4336</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0166</code></td>
        <td><strong>Chintal</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>130</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Medchal-Malkajgiri</td>
        <td>Quthbullapur</td>
        <td>17-08-2011</td>
        <td><code>17.5002, 78.4498</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0167</code></td>
        <td><strong>Medchal</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>180</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Medchal-Malkajgiri</td>
        <td>Medchal</td>
        <td>04-09-1991</td>
        <td><code>17.5936, 78.4941</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0168</code></td>
        <td><strong>LGM Pet</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>100</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Medchal-Malkajgiri</td>
        <td>Shamirpet</td>
        <td>18-08-2016</td>
        <td><code>17.6544, 78.6136</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0169</code></td>
        <td><strong>Dommarapochampally</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>63</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Medchal-Malkajgiri</td>
        <td>Dundigal Gandimaisamma</td>
        <td>16-07-2018</td>
        <td><code>17.5769, 78.4334</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0170</code></td>
        <td><strong>Puttapahad</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>94.5</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Vikarabad</td>
        <td>Kulkacharla</td>
        <td>06-04-1994</td>
        <td><code>16.9579, 77.8625</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0171</code></td>
        <td><strong>Parigi</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>150</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Vikarabad</td>
        <td>Pargi</td>
        <td>15-04-2006</td>
        <td><code>17.1863, 77.9044</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0172</code></td>
        <td><strong>Vikarabad</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>32</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Vikarabad</td>
        <td>Vikarabad</td>
        <td>25-03-2011</td>
        <td><code>17.3435, 77.9118</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0173</code></td>
        <td><strong>Kodangal</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>94.5</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Vikarabad</td>
        <td>Kodangal</td>
        <td>09-02-1996</td>
        <td><code>17.116, 77.6385</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0174</code></td>
        <td><strong>Mahabubnagar</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>180</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Mahabubnagar</td>
        <td>Mahabubnagar_Urban</td>
        <td>14-04-1969</td>
        <td><code>16.7513, 78.0158</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0175</code></td>
        <td><strong>Balanagar</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>210</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Mahabubnagar</td>
        <td>Balanagar</td>
        <td>10-07-1996</td>
        <td><code>16.9442, 78.1779</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0176</code></td>
        <td><strong>Midjil</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>63</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Mahabubnagar</td>
        <td>Midjil</td>
        <td>18-12-2010</td>
        <td><code>16.745, 78.3304</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0177</code></td>
        <td><strong>Jadcherla</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>100</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Mahabubnagar</td>
        <td>Jadcherla</td>
        <td>04-02-2014</td>
        <td><code>16.8313, 78.1443</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0178</code></td>
        <td><strong>Maddur</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>113</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Narayanpet</td>
        <td>Maddur</td>
        <td>31-03-2004</td>
        <td><code>16.8496, 77.5979</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0179</code></td>
        <td><strong>Marikal</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>94.5</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Narayanpet</td>
        <td>Marikal</td>
        <td>29-10-2004</td>
        <td><code>16.5989, 77.7136</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0180</code></td>
        <td><strong>Makthal</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>113</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Narayanpet</td>
        <td>Makthal</td>
        <td>27-07-1992</td>
        <td><code>16.4901, 77.4971</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0181</code></td>
        <td><strong>Narayanpeta</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>63</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Narayanpet</td>
        <td>Narayanpet</td>
        <td>28-12-2017</td>
        <td><code>16.7141, 77.5582</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0182</code></td>
        <td><strong>Chinnamaroor</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>63</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Wanaparthy</td>
        <td>Chinnambavi</td>
        <td>09-08-2004</td>
        <td><code>16.0506, 78.1654</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0183</code></td>
        <td><strong>Khilaghanapur</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>63</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Wanaparthy</td>
        <td>Ghanpur</td>
        <td>08-12-2014</td>
        <td><code>16.5847, 78.0607</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0184</code></td>
        <td><strong>Thirumalaiapally(LIS)</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>79</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Wanaparthy</td>
        <td>Madanapur</td>
        <td>28-01-2014</td>
        <td><code>16.3671, 77.9022</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0185</code></td>
        <td><strong>Amarachinta</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>47.5</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Wanaparthy</td>
        <td>Amarchintha</td>
        <td>27-01-2016</td>
        <td><code>16.3836, 77.7698</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0186</code></td>
        <td><strong>Kalwakurthy</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>150</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Nagarkurnool</td>
        <td>Kalwakurthy</td>
        <td>20-01-1980</td>
        <td><code>16.6719, 78.487</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0187</code></td>
        <td><strong>Achampet</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>130</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Nagarkurnool</td>
        <td>Achampet</td>
        <td>10-10-2003</td>
        <td><code>16.4014, 78.6529</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0188</code></td>
        <td><strong>Alampur</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>63</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Jogulamba Gadwal</td>
        <td>Undavelly</td>
        <td>17-05-2004</td>
        <td><code>15.9172, 78.0074</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0189</code></td>
        <td><strong>Gadwal</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>180</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Jogulamba Gadwal</td>
        <td>Gadwal</td>
        <td>25-09-1987</td>
        <td><code>16.2443, 77.8114</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0190</code></td>
        <td><strong>Ieeza</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>94.5</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Jogulamba Gadwal</td>
        <td>Aiza</td>
        <td>27-01-2012</td>
        <td><code>16.0118, 77.6535</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0191</code></td>
        <td><strong>Ganganpally</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>47.5</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Jogulamba Gadwal</td>
        <td>Kaloor_Thimmandoddi</td>
        <td>23-08-2018</td>
        <td><code>16.2535, 77.5985</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0192</code></td>
        <td><strong>Medak</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>150</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Medak</td>
        <td>Medak</td>
        <td>18-08-1994</td>
        <td><code>18.0666, 78.2794</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0193</code></td>
        <td><strong>Kowdipally</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>100</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Medak</td>
        <td>Kowdipally</td>
        <td>17-08-1988</td>
        <td><code>17.9024, 78.2046</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0194</code></td>
        <td><strong>Narsapur</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>100</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Medak</td>
        <td>Narsapur</td>
        <td>22-06-2005</td>
        <td><code>17.7339, 78.2879</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0195</code></td>
        <td><strong>Peddashankarampet</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>63</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Medak</td>
        <td>Shankarampet_A</td>
        <td>08-09-2012</td>
        <td><code>18.0442, 77.9024</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0196</code></td>
        <td><strong>Chegunta</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>130</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Medak</td>
        <td>Chegunta</td>
        <td>25-08-1997</td>
        <td><code>17.982, 78.4596</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0197</code></td>
        <td><strong>Manoharabad</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>180</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Medak</td>
        <td>Manoharabad</td>
        <td>24-07-1988</td>
        <td><code>17.75, 78.4738</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0198</code></td>
        <td><strong>Ramayampet</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>81.5</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Medak</td>
        <td>Ramayampet</td>
        <td>24-08-2008</td>
        <td><code>18.1143, 78.4279</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0199</code></td>
        <td><strong>Yeldurthy</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>63</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Medak</td>
        <td>Yeldurthy</td>
        <td>02-08-2018</td>
        <td><code>17.8857, 78.3706</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0200</code></td>
        <td><strong>RC Puram</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33/11 kV</span></td>
        <td><strong>212</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Sangareddy</td>
        <td>Ramachandrapuram</td>
        <td>05-03-1969</td>
        <td><code>17.4937, 78.2833</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0201</code></td>
        <td><strong>Kandi</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>150</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Sangareddy</td>
        <td>Kandi</td>
        <td>19-02-1986</td>
        <td><code>17.5657, 78.1159</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0202</code></td>
        <td><strong>Sadasivapet</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>143</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Sangareddy</td>
        <td>Sadasivpet</td>
        <td>11-07-1977</td>
        <td><code>17.6092, 77.9474</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0203</code></td>
        <td><strong>Zaheerabad</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>210</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Sangareddy</td>
        <td>Zahirabad</td>
        <td>06-08-1988</td>
        <td><code>17.6837, 77.5777</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0204</code></td>
        <td><strong>Jogipet</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>100</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Sangareddy</td>
        <td>Andole</td>
        <td>20-06-1998</td>
        <td><code>17.8527, 78.0666</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0205</code></td>
        <td><strong>Pashamailaram</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>200</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Sangareddy</td>
        <td>Patancheruvu</td>
        <td>23-01-1998</td>
        <td><code>17.5336, 78.1945</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0206</code></td>
        <td><strong>Bollaram</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>224.5</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Sangareddy</td>
        <td>Jinnaram</td>
        <td>01-12-1989</td>
        <td><code>17.5418, 78.3497</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0207</code></td>
        <td><strong>Narayankhed</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>100</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Sangareddy</td>
        <td>Narayankhed</td>
        <td>18-08-1994</td>
        <td><code>18.0365, 77.7862</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0208</code></td>
        <td><strong>Gummadidala</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>130</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Sangareddy</td>
        <td>Gummadidala</td>
        <td>03-02-1993</td>
        <td><code>17.6753, 78.3644</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0209</code></td>
        <td><strong>Singur</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>63</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Sangareddy</td>
        <td>Pulkal</td>
        <td>28-10-2009</td>
        <td><code>17.7563, 77.9733</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0210</code></td>
        <td><strong>Borapatla</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>47.5</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Sangareddy</td>
        <td>Hathnoora</td>
        <td>06-12-2017</td>
        <td><code>17.6628, 78.1758</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0211</code></td>
        <td><strong>Wattipally</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>32</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Sangareddy</td>
        <td>Vatpally</td>
        <td>10-02-2018</td>
        <td><code>17.9115, 77.882</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0212</code></td>
        <td><strong>Siddipet</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>144.5</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Siddipet</td>
        <td>Siddipet_Urban</td>
        <td>27-01-1982</td>
        <td><code>18.1073, 78.8363</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0213</code></td>
        <td><strong>Tukkapur</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>100</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Siddipet</td>
        <td>Thoguta</td>
        <td>05-07-1996</td>
        <td><code>18.0193, 78.7376</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0214</code></td>
        <td><strong>Gajwel</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>160</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Siddipet</td>
        <td>Gajwel</td>
        <td>10-02-1990</td>
        <td><code>17.843, 78.6665</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0215</code></td>
        <td><strong>Habsipur</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>100</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Siddipet</td>
        <td>Dubbak</td>
        <td>19-10-2005</td>
        <td><code>18.1281, 78.6492</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0216</code></td>
        <td><strong>Tunkibollaram</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>63</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Siddipet</td>
        <td>Mulug</td>
        <td>30-03-2012</td>
        <td><code>17.7287, 78.5818</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0217</code></td>
        <td><strong>Palamakula</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>81.5</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Siddipet</td>
        <td>Nangnoor</td>
        <td>28-11-2014</td>
        <td><code>18.0973, 78.9878</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0218</code></td>
        <td><strong>Ganeshpally</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>63</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Siddipet</td>
        <td>Markook</td>
        <td>08-06-2016</td>
        <td><code>17.7999, 78.7429</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0219</code></td>
        <td><strong>Duddeda</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>63</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Siddipet</td>
        <td>Kondapak</td>
        <td>02-09-2016</td>
        <td><code>18.0143, 78.885</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0220</code></td>
        <td><strong>Husnabad</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>94.5</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Siddipet</td>
        <td>Husnabad</td>
        <td>05-02-2007</td>
        <td><code>18.1455, 79.212</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0221</code></td>
        <td><strong>Shanigaram</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>79</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Siddipet</td>
        <td>Koheda</td>
        <td>30-09-2015</td>
        <td><code>18.207, 79.0173</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0222</code></td>
        <td><strong>Musthyal</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>100</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Siddipet</td>
        <td>Cherial</td>
        <td>10-02-1990</td>
        <td><code>17.8979, 78.9923</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0223</code></td>
        <td><strong>Doulthabad</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>47.5</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Siddipet</td>
        <td>Doultabad</td>
        <td>25-11-2016</td>
        <td><code>17.9589, 78.5973</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0224</code></td>
        <td><strong>Chandulapur</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>63</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Siddipet</td>
        <td>Chinnakodur</td>
        <td>06-10-2017</td>
        <td><code>18.1792, 78.8501</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0225</code></td>
        <td><strong>Haliya</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>100</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Nalgonda</td>
        <td>Anumula_Haliya</td>
        <td>25-03-2004</td>
        <td><code>16.7749, 79.2715</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0226</code></td>
        <td><strong>K.M.Pally</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>161.5</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Nalgonda</td>
        <td>Kondamallapally</td>
        <td>07-12-1985</td>
        <td><code>16.7186, 78.9726</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0227</code></td>
        <td><strong>Guntipally</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>79</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Nalgonda</td>
        <td>Gundlapally</td>
        <td>16-12-2013</td>
        <td><code>16.6679, 78.7924</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0228</code></td>
        <td><strong>Nalgonda</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>161.5</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Nalgonda</td>
        <td>Nalgonda</td>
        <td>25-03-1969</td>
        <td><code>17.0768, 79.2613</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0229</code></td>
        <td><strong>Shaligowraram</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>130</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Nalgonda</td>
        <td>Shaligouraram</td>
        <td>04-12-1997</td>
        <td><code>17.2966, 79.3895</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0230</code></td>
        <td><strong>Madgulapally</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>130</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Nalgonda</td>
        <td>Madugulapally</td>
        <td>29-11-2004</td>
        <td><code>16.9703, 79.4621</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0231</code></td>
        <td><strong>Marriguda</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>131.5</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Nalgonda</td>
        <td>Marriguda</td>
        <td>26-11-2005</td>
        <td><code>16.9486, 78.8544</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0232</code></td>
        <td><strong>Kanagal</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>100</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Nalgonda</td>
        <td>Kanagal</td>
        <td>04-11-2010</td>
        <td><code>16.9422, 79.2119</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0233</code></td>
        <td><strong>Aitipamula</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>111.5</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Nalgonda</td>
        <td>Kattangur</td>
        <td>27-02-2013</td>
        <td><code>17.1714, 79.382</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0234</code></td>
        <td><strong>Wadapally</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>81.5</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Nalgonda</td>
        <td>Damaracherla</td>
        <td>17-10-2016</td>
        <td><code>16.6956, 79.6648</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0235</code></td>
        <td><strong>Yerabelli</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>100</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Nalgonda</td>
        <td>Nidamanoor</td>
        <td>03-10-2016</td>
        <td><code>16.9066, 79.3545</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0236</code></td>
        <td><strong>Munugodu</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>63</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Nalgonda</td>
        <td>Munugode</td>
        <td>05-10-2017</td>
        <td><code>17.0736, 79.1146</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0237</code></td>
        <td><strong>Ganeshpahad</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>Not Available</strong></td>
        <td>Switching Substation</td>
        <td>Single Bus Scheme</td>
        <td>Nalgonda</td>
        <td>Damaracherla</td>
        <td>25-04-2011</td>
        <td><code>16.712, 79.6893</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0238</code></td>
        <td><strong>Kodandapur</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>63</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Nalgonda</td>
        <td>Peda Adisharla Palli</td>
        <td>31-03-2004</td>
        <td><code>16.7157, 79.1357</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0239</code></td>
        <td><strong>Nasarlapally</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>Not Available</strong></td>
        <td>Switching Substation</td>
        <td>Single Bus Scheme</td>
        <td>Nalgonda</td>
        <td>Chinthapally</td>
        <td>30-03-2004</td>
        <td><code>16.8065, 78.8552</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0240</code></td>
        <td><strong>Godakondla</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>Not Available</strong></td>
        <td>Switching Substation</td>
        <td>Single Bus Scheme</td>
        <td>Nalgonda</td>
        <td>Chinthapally</td>
        <td>31-03-2004</td>
        <td><code>16.9587, 78.7281</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0241</code></td>
        <td><strong>Mattampally</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>100</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Suryapet</td>
        <td>Mattampalli</td>
        <td>21-01-1993</td>
        <td><code>16.7691, 79.857</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0242</code></td>
        <td><strong>Suryapet</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>240</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Suryapet</td>
        <td>Suryapet</td>
        <td>26-01-1998</td>
        <td><code>17.1298, 79.645</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0243</code></td>
        <td><strong>Kodada</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>100</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Suryapet</td>
        <td>Ananthagiri</td>
        <td>10-06-2004</td>
        <td><code>17.0329, 80.0063</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0244</code></td>
        <td><strong>Thungathurthy</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>100</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Suryapet</td>
        <td>Thungathurthy</td>
        <td>19-06-2004</td>
        <td><code>17.426, 79.5874</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0245</code></td>
        <td><strong>Dirsincherla</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>100</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Suryapet</td>
        <td>Nereducherla</td>
        <td>31-03-2011</td>
        <td><code>16.8437, 79.7006</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0246</code></td>
        <td><strong>Ramapuram</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>63</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Suryapet</td>
        <td>Mellachervu</td>
        <td>29-12-2012</td>
        <td><code>16.8448, 79.9953</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0247</code></td>
        <td><strong>Munagala</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>113</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Suryapet</td>
        <td>Munagala</td>
        <td>22-12-2017</td>
        <td><code>17.0574, 79.8274</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0248</code></td>
        <td><strong>Vepalasingaram</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>Not Available</strong></td>
        <td>Switching Substation</td>
        <td>Single Bus Scheme</td>
        <td>Suryapet</td>
        <td>Mellachervu</td>
        <td>31-03-2008</td>
        <td><code>16.8523, 79.9048</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0249</code></td>
        <td><strong>Kolanpaka(Alair)</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>180</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Yadadri Bhuvanagiri</td>
        <td>Alair</td>
        <td>08-04-1975</td>
        <td><code>17.6847, 79.0367</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0250</code></td>
        <td><strong>Bibinagar</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>130</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Yadadri Bhuvanagiri</td>
        <td>Bibinagar</td>
        <td>06-11-1987</td>
        <td><code>17.468, 78.7978</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0251</code></td>
        <td><strong>Ramannapeta</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>150</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Yadadri Bhuvanagiri</td>
        <td>Ramannapet</td>
        <td>16-12-1999</td>
        <td><code>17.282, 79.1</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0252</code></td>
        <td><strong>Choutuppal</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>150</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Yadadri Bhuvanagiri</td>
        <td>Choutuppal</td>
        <td>28-09-2001</td>
        <td><code>17.2471, 78.9075</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0253</code></td>
        <td><strong>Mothkur</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>100</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Yadadri Bhuvanagiri</td>
        <td>Mothkur</td>
        <td>30-09-2005</td>
        <td><code>17.4197, 79.2653</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0254</code></td>
        <td><strong>Khammam</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>181.5</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Khammam</td>
        <td>Khammam_Urban</td>
        <td>01-10-1976</td>
        <td><code>17.2591, 80.1675</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0255</code></td>
        <td><strong>Kusumanchi</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>150</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Khammam</td>
        <td>Kusumanchi</td>
        <td>30-04-2001</td>
        <td><code>17.2134, 79.9582</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0256</code></td>
        <td><strong>Madhira</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>63</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Khammam</td>
        <td>Madhira</td>
        <td>28-10-2001</td>
        <td><code>16.9394, 80.3693</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0257</code></td>
        <td><strong>Penubally</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>100</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Khammam</td>
        <td>Penuballi</td>
        <td>27-08-2001</td>
        <td><code>17.2077, 80.6735</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0258</code></td>
        <td><strong>B.Gangaram</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>100</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Khammam</td>
        <td>Sathupally</td>
        <td>25-01-2012</td>
        <td><code>17.2075, 80.9083</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0259</code></td>
        <td><strong>Tallada</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>100</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Khammam</td>
        <td>Thallada</td>
        <td>27-08-2014</td>
        <td><code>17.2822, 80.4274</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0260</code></td>
        <td><strong>Arempula</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>63.5</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Khammam</td>
        <td>Khammam_Rural</td>
        <td>10-08-2017</td>
        <td><code>17.2828, 80.0932</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0261</code></td>
        <td><strong>Yellandu</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>100</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Bhadradri Kothagudem</td>
        <td>Yellandu</td>
        <td>23-10-2004</td>
        <td><code>17.5819, 80.3459</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0262</code></td>
        <td><strong>Kothagudem RTSS</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>50</strong></td>
        <td>Switching Substation</td>
        <td>Single Bus Scheme</td>
        <td>Bhadradri Kothagudem</td>
        <td>Laxmidevipally</td>
        <td>11-12-2009</td>
        <td><code>17.5509, 80.5959</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0263</code></td>
        <td><strong>Bhadrachalam</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>47.5</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>UNKNOWN</td>
        <td>Telangana</td>
        <td>21-09-2001</td>
        <td><code>17.6985, 80.9202</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0264</code></td>
        <td><strong>Waddepally</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>150</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Warangal Urban</td>
        <td>Hanamkonda</td>
        <td>06-03-1994</td>
        <td><code>18.0113, 79.5164</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0265</code></td>
        <td><strong>Dharmasagar (Warangal)</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33/11 kV</span></td>
        <td><strong>200</strong></td>
        <td>Lift Irrigation Substation</td>
        <td>Single Bus Scheme</td>
        <td>Warangal Urban</td>
        <td>Dharmasagar</td>
        <td>08-01-2007</td>
        <td><code>17.975, 79.4209</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0266</code></td>
        <td><strong>Mulkanoor</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>63</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Warangal Urban</td>
        <td>Bheemadevarapalli</td>
        <td>01-04-2012</td>
        <td><code>18.0955, 79.3459</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0267</code></td>
        <td><strong>Inavolu</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>63</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Warangal Urban</td>
        <td>Inavolu</td>
        <td>27-01-2018</td>
        <td><code>17.8588, 79.5594</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0268</code></td>
        <td><strong>Kamalapur(WU)</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>63</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Warangal Urban</td>
        <td>Kamalapur</td>
        <td>30-01-1990</td>
        <td><code>18.1759, 79.5367</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0269</code></td>
        <td><strong>Nekkonda</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>81.5</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Warangal Rural</td>
        <td>Nekkonda</td>
        <td>24-11-1986</td>
        <td><code>17.8135, 79.8099</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0270</code></td>
        <td><strong>Narsampet</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>94.5</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Warangal Rural</td>
        <td>Narsampet</td>
        <td>29-03-2007</td>
        <td><code>17.9413, 79.846</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0271</code></td>
        <td><strong>Geesukonda</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>94.5</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Warangal Rural</td>
        <td>Geesugonda</td>
        <td>27-01-2014</td>
        <td><code>17.9528, 79.6882</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0272</code></td>
        <td><strong>Wardhannapeta</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>150</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Warangal Rural</td>
        <td>Wardhannapet</td>
        <td>26-03-1995</td>
        <td><code>17.7553, 79.5803</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0273</code></td>
        <td><strong>Mulugu</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>94.5</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Mulugu</td>
        <td>Mulug</td>
        <td>16-10-2006</td>
        <td><code>18.1981, 79.9394</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0274</code></td>
        <td><strong>N V Puram</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>32</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Mulugu</td>
        <td>Venkatapuram</td>
        <td>24-06-2019</td>
        <td><code>18.3134, 80.5427</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0275</code></td>
        <td><strong>Kamalapur</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>94.5</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Mulugu</td>
        <td>Mangapet</td>
        <td>05-02-1990</td>
        <td><code>18.278, 80.4685</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0276</code></td>
        <td><strong>Ayyagaripally</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>100</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Mahabubabad</td>
        <td>Kuravi</td>
        <td>11-10-1995</td>
        <td><code>17.5041, 79.9875</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0277</code></td>
        <td><strong>Peddanagaram</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>81.5</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Mahabubabad</td>
        <td>Narsimhulapet</td>
        <td>28-03-2009</td>
        <td><code>17.4495, 79.8132</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0278</code></td>
        <td><strong>Dornakal</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>32</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Mahabubabad</td>
        <td>Dornakal</td>
        <td>22-07-2016</td>
        <td><code>17.4256, 80.1512</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0279</code></td>
        <td><strong>Guduru</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>47.5</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Mahabubabad</td>
        <td>Gudur</td>
        <td>28-07-2016</td>
        <td><code>17.7876, 79.9635</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0280</code></td>
        <td><strong>Nellikuduru</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>81.5</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Mahabubabad</td>
        <td>Nellikudur</td>
        <td>04-01-2018</td>
        <td><code>17.5882, 79.7699</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0281</code></td>
        <td><strong>Chelpur</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>81.5</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Jayashankar Bhupalpally</td>
        <td>Ghanapur_Mulug</td>
        <td>07-03-1995</td>
        <td><code>18.3768, 79.8302</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0282</code></td>
        <td><strong>Chityala</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>100</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Jayashankar Bhupalpally</td>
        <td>Chityal</td>
        <td>03-06-2010</td>
        <td><code>18.3471, 79.675</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0283</code></td>
        <td><strong>Regonda</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>48</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Jayashankar Bhupalpally</td>
        <td>Regonda</td>
        <td>05-12-2018</td>
        <td><code>18.2576, 79.815</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0284</code></td>
        <td><strong>Kataram</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>100</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Jayashankar Bhupalpally</td>
        <td>Kataram</td>
        <td>18-10-2006</td>
        <td><code>18.6394, 79.951</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0285</code></td>
        <td><strong>Ghanpur</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>100</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Jangaon</td>
        <td>Ghanpur (Stn)</td>
        <td>26-02-2000</td>
        <td><code>17.8504, 79.3691</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0286</code></td>
        <td><strong>Raghunathpally</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>100</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Jangaon</td>
        <td>Ragunathpally</td>
        <td>11-08-1985</td>
        <td><code>17.7666, 79.2625</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0287</code></td>
        <td><strong>Narmetta</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>63</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Jangaon</td>
        <td>Narmetta</td>
        <td>19-10-2015</td>
        <td><code>17.8926, 79.1591</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0288</code></td>
        <td><strong>Palakurthy</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>100</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Jangaon</td>
        <td>Palakurthy</td>
        <td>29-07-2016</td>
        <td><code>17.6596, 79.4164</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0289</code></td>
        <td><strong>Gandiramaram</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/11 kV</span></td>
        <td><strong>63</strong></td>
        <td>Lift Irrigation Substation</td>
        <td>Single Bus Scheme</td>
        <td>Jangaon</td>
        <td>Narmetta</td>
        <td>10-01-2018</td>
        <td><code>17.8975, 79.2158</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0290</code></td>
        <td><strong>Bommakur</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/11 kV</span></td>
        <td><strong>63</strong></td>
        <td>Lift Irrigation Substation</td>
        <td>Single Bus Scheme</td>
        <td>Jangaon</td>
        <td>Narmetta</td>
        <td>07-02-2018</td>
        <td><code>17.8474, 79.1392</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0291</code></td>
        <td><strong>Karimnagar</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>113</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Karimnagar</td>
        <td>Karimnagar</td>
        <td>17-09-1993</td>
        <td><code>18.4467, 79.1239</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0292</code></td>
        <td><strong>Manakondur</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>81.5</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Karimnagar</td>
        <td>Manakondur</td>
        <td>22-02-2004</td>
        <td><code>18.3815, 79.2114</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0293</code></td>
        <td><strong>Huzurabad</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>63</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Karimnagar</td>
        <td>Huzurabad</td>
        <td>02-06-2007</td>
        <td><code>18.2113, 79.3848</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0294</code></td>
        <td><strong>Jammikunta</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>81.5</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Karimnagar</td>
        <td>Jammikunta</td>
        <td>28-03-1993</td>
        <td><code>18.2918, 79.4842</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0295</code></td>
        <td><strong>Gangadhara</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33/11 kV</span></td>
        <td><strong>138.5</strong></td>
        <td>Lift Irrigation Substation</td>
        <td>Single Bus Scheme</td>
        <td>Karimnagar</td>
        <td>Gangadhara</td>
        <td>05-05-2012</td>
        <td><code>18.6023, 78.9816</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0296</code></td>
        <td><strong>Karimnagar WW</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>63</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Karimnagar</td>
        <td>Karimnagar</td>
        <td>16-09-2014</td>
        <td><code>18.4273, 79.1481</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0297</code></td>
        <td><strong>Jangapally</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>32</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Karimnagar</td>
        <td>Ganneruvaram</td>
        <td>02-06-2019</td>
        <td><code>18.3386, 79.0949</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0298</code></td>
        <td><strong>Kachapur</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>48</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Karimnagar</td>
        <td>Shankarapatnam</td>
        <td>04-05-2018</td>
        <td><code>18.3258, 79.3722</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0299</code></td>
        <td><strong>Jagitial</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>150</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Jagitial</td>
        <td>Jagtial</td>
        <td>08-12-2015</td>
        <td><code>18.7758, 78.912</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0300</code></td>
        <td><strong>Korutla</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>81.5</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Jagitial</td>
        <td>Korutla</td>
        <td>03-03-2011</td>
        <td><code>18.829, 78.6847</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0301</code></td>
        <td><strong>Pudur</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>79</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Jagitial</td>
        <td>Kodimial</td>
        <td>29-06-2015</td>
        <td><code>18.6495, 78.9389</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0302</code></td>
        <td><strong>Godur</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>81.5</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Jagitial</td>
        <td>Ibrahimpatnam</td>
        <td>04-12-2014</td>
        <td><code>18.8791, 78.6252</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0303</code></td>
        <td><strong>Dharmapuri</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>79</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Jagitial</td>
        <td>Dharmapuri</td>
        <td>29-11-2002</td>
        <td><code>18.936, 79.0619</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0304</code></td>
        <td><strong>Raikal</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>47.5</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Jagitial</td>
        <td>Raikal</td>
        <td>07-09-2016</td>
        <td><code>18.8871, 78.8636</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0305</code></td>
        <td><strong>Kathlapur</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>79</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Jagitial</td>
        <td>Kathlapur</td>
        <td>11-01-2018</td>
        <td><code>18.7548, 78.6909</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0306</code></td>
        <td><strong>Suglampally</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>94.5</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Peddapalli</td>
        <td>Sultanabad</td>
        <td>12-01-1997</td>
        <td><code>18.5474, 79.3449</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0307</code></td>
        <td><strong>Dharmaram</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>63</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Jagitial</td>
        <td>Velgatur</td>
        <td>15-12-2014</td>
        <td><code>18.7611, 79.1842</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0308</code></td>
        <td><strong>Manthani</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>100</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Peddapalli</td>
        <td>Manthani</td>
        <td>22-10-2000</td>
        <td><code>18.6553, 79.6579</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0309</code></td>
        <td><strong>RTS B</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>63</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Peddapalli</td>
        <td>Ramagundam</td>
        <td>14-03-2010</td>
        <td><code>18.7695, 79.4508</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0310</code></td>
        <td><strong>Yellampally</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/11 kV</span></td>
        <td><strong>32</strong></td>
        <td>Lift Irrigation Substation</td>
        <td>Single Bus Scheme</td>
        <td>Peddapalli</td>
        <td>Anthergaon</td>
        <td>25-03-2011</td>
        <td><code>18.8293, 79.3891</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0311</code></td>
        <td><strong>Kalvasrirampur</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>81.5</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Peddapalli</td>
        <td>Srirampur</td>
        <td>11-01-2016</td>
        <td><code>18.4771, 79.5311</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0312</code></td>
        <td><strong>NTPC Solar</strong></td>
        <td><span style="color:#facc15;font-weight:600;">33/132 kV</span></td>
        <td><strong>16</strong></td>
        <td>Switching Substation</td>
        <td>nan</td>
        <td>Peddapalli</td>
        <td>Ramagundam</td>
        <td>05-05-2016</td>
        <td><code>18.7625, 79.4848</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0313</code></td>
        <td><strong>Kamanpur</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>32</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Peddapalli</td>
        <td>Kamanpur</td>
        <td>10-10-2016</td>
        <td><code>18.6462, 79.4819</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0314</code></td>
        <td><strong>Ellanthakunta</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>63</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Rajanna Sircilla</td>
        <td>Illanthakunta</td>
        <td>30-06-2011</td>
        <td><code>18.3041, 78.9568</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0315</code></td>
        <td><strong>Sircilla</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>180</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Rajanna Sircilla</td>
        <td>Sircilla</td>
        <td>26-03-1997</td>
        <td><code>18.3706, 78.7689</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0316</code></td>
        <td><strong>Mallaram</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>81.5</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Rajanna Sircilla</td>
        <td>Vemulawada Rural</td>
        <td>23-12-2013</td>
        <td><code>18.4918, 78.8266</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0317</code></td>
        <td><strong>Yellareddypeta</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>88</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Rajanna Sircilla</td>
        <td>Yellareddypet</td>
        <td>08-06-2007</td>
        <td><code>18.3795, 78.6578</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0318</code></td>
        <td><strong>Chippalapally</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>63.5</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Rajanna Sircilla</td>
        <td>Mustabad</td>
        <td>21-12-2015</td>
        <td><code>18.2813, 78.6479</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0319</code></td>
        <td><strong>Jogapur</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/11 kV</span></td>
        <td><strong>32</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Rajanna Sircilla</td>
        <td>Chendurthi</td>
        <td>30-05-2018</td>
        <td><code>18.5656, 78.7558</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0320</code></td>
        <td><strong>Pochampad</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>81.5</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Nizamabad</td>
        <td>Mendora</td>
        <td>26-12-1970</td>
        <td><code>18.962, 78.3735</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0321</code></td>
        <td><strong>Armoor</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>81.5</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Nizamabad</td>
        <td>Armoor</td>
        <td>17-08-2000</td>
        <td><code>18.8017, 78.2757</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0322</code></td>
        <td><strong>Morthad</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>81.5</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Nizamabad</td>
        <td>Morthad</td>
        <td>30-04-2005</td>
        <td><code>18.8242, 78.459</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0323</code></td>
        <td><strong>Sirikonda</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>81.5</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Nizamabad</td>
        <td>Sirikonda</td>
        <td>05-05-2006</td>
        <td><code>18.5797, 78.4586</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0324</code></td>
        <td><strong>Jankampet</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33/11 kV</span></td>
        <td><strong>64</strong></td>
        <td>Lift Irrigation Substation</td>
        <td>Single Bus Scheme</td>
        <td>Nizamabad</td>
        <td>Yedapally</td>
        <td>13-06-2007</td>
        <td><code>18.7033, 78.01</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0325</code></td>
        <td><strong>Bagepally</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33/11 kV</span></td>
        <td><strong>64</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Nizamabad</td>
        <td>Renjal</td>
        <td>14-06-2007</td>
        <td><code>18.7755, 77.9761</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0326</code></td>
        <td><strong>Kosli</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/11 kV</span></td>
        <td><strong>32</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Nizamabad</td>
        <td>Navipet</td>
        <td>21-06-2007</td>
        <td><code>18.8296, 77.9503</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0327</code></td>
        <td><strong>CH Kondur</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33/11 kV</span></td>
        <td><strong>64</strong></td>
        <td>Lift Irrigation Substation</td>
        <td>Single Bus Scheme</td>
        <td>Nizamabad</td>
        <td>Nandipet</td>
        <td>22-12-2007</td>
        <td><code>18.9302, 78.1053</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0328</code></td>
        <td><strong>Dharmora</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/11 kV</span></td>
        <td><strong>32</strong></td>
        <td>Lift Irrigation Substation</td>
        <td>Single Bus Scheme</td>
        <td>Nizamabad</td>
        <td>Makloor</td>
        <td>04-01-2008</td>
        <td><code>18.8143, 78.1247</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0329</code></td>
        <td><strong>Nizamabad</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>150</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Nizamabad</td>
        <td>Mugpal</td>
        <td>17-02-1978</td>
        <td><code>18.6592, 78.1176</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0330</code></td>
        <td><strong>Nandipet</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>100</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Nizamabad</td>
        <td>Nandipet</td>
        <td>31-03-1993</td>
        <td><code>18.8739, 78.1339</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0331</code></td>
        <td><strong>Bodhan</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>81.5</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Nizamabad</td>
        <td>Bodhan</td>
        <td>24-12-2005</td>
        <td><code>18.6426, 77.914</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0332</code></td>
        <td><strong>Jakora</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>100</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Nizamabad</td>
        <td>Varni</td>
        <td>12-10-1995</td>
        <td><code>18.5171, 77.8914</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0333</code></td>
        <td><strong>Dasnagar</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>81.5</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Nizamabad</td>
        <td>Makloor</td>
        <td>21-07-2016</td>
        <td><code>18.7095, 78.1603</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0334</code></td>
        <td><strong>Bichkunda</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>63</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Kamareddy</td>
        <td>Bichkunda</td>
        <td>17-02-2000</td>
        <td><code>18.3999, 77.7256</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0335</code></td>
        <td><strong>Kamareddy</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>81.5</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Kamareddy</td>
        <td>Kamareddy</td>
        <td>03-11-1985</td>
        <td><code>18.3387, 78.3156</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0336</code></td>
        <td><strong>Domakonda</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>100</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Kamareddy</td>
        <td>Domakonda</td>
        <td>27-05-1996</td>
        <td><code>18.2519, 78.4259</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0337</code></td>
        <td><strong>Lingampet</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>63</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Kamareddy</td>
        <td>Lingampet</td>
        <td>20-06-2005</td>
        <td><code>18.2455, 78.1252</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0338</code></td>
        <td><strong>Nizamsagar</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>63</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Kamareddy</td>
        <td>Nizamsagar</td>
        <td>10-08-1992</td>
        <td><code>18.2169, 77.9605</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0339</code></td>
        <td><strong>Reddypet</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>47.5</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Kamareddy</td>
        <td>Ramareddy</td>
        <td>10-03-2010</td>
        <td><code>18.4075, 78.4081</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0340</code></td>
        <td><strong>Bhiknoor</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>47.5</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Kamareddy</td>
        <td>Bhiknoor</td>
        <td>12-11-2009</td>
        <td><code>18.1857, 78.4142</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0341</code></td>
        <td><strong>Padmajiwadi</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>47.5</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Kamareddy</td>
        <td>Sadashivnagar</td>
        <td>29-11-2014</td>
        <td><code>18.4178, 78.2114</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0342</code></td>
        <td><strong>Yellareddy</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>48</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Kamareddy</td>
        <td>Yellareddy</td>
        <td>30-07-2018</td>
        <td><code>18.1918, 78.0375</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0343</code></td>
        <td><strong>Kanakapur</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/11 kV</span></td>
        <td><strong>32</strong></td>
        <td>Lift Irrigation Substation</td>
        <td>Single Bus Scheme</td>
        <td>Nirmal</td>
        <td>Lokeshwaram</td>
        <td>26-11-2018</td>
        <td><code>18.9543, 78.0292</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0344</code></td>
        <td><strong>Hathighat</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/11 kV</span></td>
        <td><strong>100</strong></td>
        <td>Lift Irrigation Substation</td>
        <td>Single Bus Scheme</td>
        <td>Adilabad</td>
        <td>Jainad</td>
        <td>01-03-2019</td>
        <td><code>19.7916, 78.4973</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0345</code></td>
        <td><strong>Adilabad</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>94.5</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Adilabad</td>
        <td>Adilabad Urban</td>
        <td>10-11-1982</td>
        <td><code>19.6925, 78.5455</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0346</code></td>
        <td><strong>Utnoor</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>32</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Adilabad</td>
        <td>Utnur</td>
        <td>15-04-2015</td>
        <td><code>19.3998, 78.7567</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0347</code></td>
        <td><strong>Luxettipeta</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>81.5</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Mancherial</td>
        <td>Luxettipet</td>
        <td>22-04-2005</td>
        <td><code>18.88, 79.2477</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0348</code></td>
        <td><strong>Mancherial</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>81.5</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Mancherial</td>
        <td>Mancherial</td>
        <td>26-09-1985</td>
        <td><code>18.8764, 79.4253</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0349</code></td>
        <td><strong>Bellampally</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>63</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Mancherial</td>
        <td>Bellampalle</td>
        <td>23-09-1984</td>
        <td><code>19.0587, 79.4792</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0350</code></td>
        <td><strong>Chennur</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>63</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Mancherial</td>
        <td>Chennur</td>
        <td>05-05-2010</td>
        <td><code>18.8455, 79.7436</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0351</code></td>
        <td><strong>Gudem</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/11 kV</span></td>
        <td><strong>32</strong></td>
        <td>Lift Irrigation Substation</td>
        <td>Single Bus Scheme</td>
        <td>Mancherial</td>
        <td>Dandepalle</td>
        <td>29-10-2014</td>
        <td><code>18.9029, 79.159</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0352</code></td>
        <td><strong>Bhainsa</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>81.5</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Nirmal</td>
        <td>Bhainsa</td>
        <td>11-10-1993</td>
        <td><code>19.103, 77.9771</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0353</code></td>
        <td><strong>Mudhole</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>32</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Nirmal</td>
        <td>Mudhole</td>
        <td>14-08-2013</td>
        <td><code>18.9934, 77.9238</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0354</code></td>
        <td><strong>Burugupally</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>63</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Nirmal</td>
        <td>Kuntala</td>
        <td>30-03-2016</td>
        <td><code>19.1038, 78.1032</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0355</code></td>
        <td><strong>Khanapur</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>63</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Nirmal</td>
        <td>Khanapur</td>
        <td>27-05-2016</td>
        <td><code>19.0477, 78.6396</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0356</code></td>
        <td><strong>Sirpur Kagaznagar</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>47.5</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Komaram Bheem</td>
        <td>Kagaznagar</td>
        <td>17-06-1989</td>
        <td><code>19.3565, 79.5057</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0357</code></td>
        <td><strong>Asifabad WW</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>32</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Komaram Bheem</td>
        <td>Asifabad</td>
        <td>24-11-2015</td>
        <td><code>19.409, 79.2895</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0358</code></td>
        <td><strong>Thirumalaiapally</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/11 kV</span></td>
        <td><strong>100</strong></td>
        <td>Lift Irrigation Substation</td>
        <td>Single Bus Scheme</td>
        <td>Wanaparthy</td>
        <td>Madanapur</td>
        <td>19-02-2011</td>
        <td><code>16.367, 77.9015</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0359</code></td>
        <td><strong>Kothakota</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/11 kV</span></td>
        <td><strong>50</strong></td>
        <td>Lift Irrigation Substation</td>
        <td>Single Bus Scheme</td>
        <td>Wanaparthy</td>
        <td>Kothakota</td>
        <td>19-02-2012</td>
        <td><code>16.3686, 77.9497</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0360</code></td>
        <td><strong>Thummilla</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/11 kV</span></td>
        <td><strong>81.5</strong></td>
        <td>Lift Irrigation Substation</td>
        <td>Single Bus Scheme</td>
        <td>Jogulamba Gadwal</td>
        <td>Rajoli</td>
        <td>22-11-2018</td>
        <td><code>15.8969, 77.7462</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0361</code></td>
        <td><strong>Marikal Koilsagar Stage2</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/11 kV</span></td>
        <td><strong>25</strong></td>
        <td>Lift Irrigation Substation</td>
        <td>Single Bus Scheme</td>
        <td>Narayanpet</td>
        <td>Marikal</td>
        <td>25-09-2013</td>
        <td><code>16.6328, 77.7522</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0362</code></td>
        <td><strong>Nagireddipalli</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/11 kV</span></td>
        <td><strong>25</strong></td>
        <td>Lift Irrigation Substation</td>
        <td>Single Bus Scheme</td>
        <td>Mahabubnagar</td>
        <td>Chinna Chinta Kunta</td>
        <td>18-10-2013</td>
        <td><code>16.4655, 77.737</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0363</code></td>
        <td><strong>KhanapurLIS</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/11 kV</span></td>
        <td><strong>40</strong></td>
        <td>Lift Irrigation Substation</td>
        <td>Single Bus Scheme</td>
        <td>Narayanpet</td>
        <td>Makthal</td>
        <td>19-11-2013</td>
        <td><code>16.4893, 77.5067</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0364</code></td>
        <td><strong>Panchadevpad</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/11 kV</span></td>
        <td><strong>45</strong></td>
        <td>Lift Irrigation Substation</td>
        <td>Single Bus Scheme</td>
        <td>Narayanpet</td>
        <td>Makthal</td>
        <td>18-08-2011</td>
        <td><code>16.3854, 77.576</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0365</code></td>
        <td><strong>Dubbathanda</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/11 kV</span></td>
        <td><strong>63</strong></td>
        <td>Lift Irrigation Substation</td>
        <td>Single Bus Scheme</td>
        <td>Khammam</td>
        <td>Kusumanchi</td>
        <td>28-11-2016</td>
        <td><code>17.2323, 79.9024</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0366</code></td>
        <td><strong>Khaitalapur</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>160</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Medchal-Malkajgiri</td>
        <td>Kukatpally</td>
        <td>21-08-2019</td>
        <td><code>17.4645, 78.3909</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0367</code></td>
        <td><strong>Rangaraopally</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/11 kV</span></td>
        <td><strong>63</strong></td>
        <td>Lift Irrigation Substation</td>
        <td>Single Bus Scheme</td>
        <td>Mulugu</td>
        <td>Mulug</td>
        <td>25-10-2019</td>
        <td><code>18.2045, 79.9606</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0368</code></td>
        <td><strong>Chandrugonda</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>47.5</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Bhadradri Kothagudem</td>
        <td>Chandrugonda</td>
        <td>11-02-2019</td>
        <td><code>17.3928, 80.6568</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0369</code></td>
        <td><strong>Yadagirigutta</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>63</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Yadadri Bhuvanagiri</td>
        <td>Yadagirigutta</td>
        <td>11-12-2019</td>
        <td><code>17.6081, 78.9097</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0370</code></td>
        <td><strong>Sarangapur</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>48</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Nirmal</td>
        <td>Sarangapur</td>
        <td>11-12-2019</td>
        <td><code>19.2153, 78.2486</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0371</code></td>
        <td><strong>Bachannapet</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>48</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Jangaon</td>
        <td>Bachannapet</td>
        <td>31-10-2019</td>
        <td><code>17.7847, 79.04</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0372</code></td>
        <td><strong>Ichoda</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>48</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Adilabad</td>
        <td>Ichoda</td>
        <td>21-08-2006</td>
        <td><code>19.4423, 78.4547</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0373</code></td>
        <td><strong>RSS(132KV)</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>Not Available</strong></td>
        <td>Switching Substation</td>
        <td>Single Bus Scheme</td>
        <td>Peddapalli</td>
        <td>Ramagundam</td>
        <td>16-11-1983</td>
        <td><code>18.7487, 79.4473</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0374</code></td>
        <td><strong>Regonda</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/11 kV</span></td>
        <td><strong>250</strong></td>
        <td>Lift Irrigation Substation</td>
        <td>Single Bus Scheme</td>
        <td>Siddipet</td>
        <td>Akkannapet</td>
        <td>28-03-2022</td>
        <td><code>18.0782, 79.1432</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0375</code></td>
        <td><strong>KLIS Malkapet</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/11 kV</span></td>
        <td><strong>32</strong></td>
        <td>Lift Irrigation Substation</td>
        <td>Single Bus Scheme</td>
        <td>Rajanna Sircilla</td>
        <td>Konaraopet</td>
        <td>29-06-2020</td>
        <td><code>18.4454, 78.7242</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0376</code></td>
        <td><strong>Beersagar</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/11 kV</span></td>
        <td><strong>63</strong></td>
        <td>Lift Irrigation Substation</td>
        <td>Single Bus Scheme</td>
        <td>Jayashankar Bhupalpally</td>
        <td>Mahadevpur</td>
        <td>30-06-2020</td>
        <td><code>18.7744, 79.9376</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0377</code></td>
        <td><strong>Chinna Shankarampet</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>66</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Medak</td>
        <td>Shankarampet_R</td>
        <td>23-01-2021</td>
        <td><code>17.9797, 78.4088</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0378</code></td>
        <td><strong>Nimmapally</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>32</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Rajanna Sircilla</td>
        <td>Konaraopet</td>
        <td>29-04-2021</td>
        <td><code>18.5189, 78.6599</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0379</code></td>
        <td><strong>Gachibowli (132KV)</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>160</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Ranga Reddy</td>
        <td>Serilingampalle</td>
        <td>22-09-2021</td>
        <td><code>17.4684, 78.33</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0380</code></td>
        <td><strong>ZTS Moulali</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>100</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Medchal-Malkajgiri</td>
        <td>Malkajgiri</td>
        <td>07-07-2021</td>
        <td><code>17.4553, 78.559</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0381</code></td>
        <td><strong>Pasra</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>32</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Mulugu</td>
        <td>Govindaroapet</td>
        <td>31-01-2022</td>
        <td><code>18.1924, 80.1781</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0382</code></td>
        <td><strong>Kotagiri</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>32</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Nizamabad</td>
        <td>Kotagiri</td>
        <td>05-12-2022</td>
        <td><code>18.5772, 77.8256</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0383</code></td>
        <td><strong>Manikonda</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>160</strong></td>
        <td>Gas Insulated Substation</td>
        <td>Single Bus Scheme</td>
        <td>Rangareddy</td>
        <td>Gandipet</td>
        <td>15-09-2022</td>
        <td><code>17.4085, 78.3722</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0384</code></td>
        <td><strong>Nagaram</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>47.5</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Suryapet</td>
        <td>Nagaram</td>
        <td>27-03-2022</td>
        <td><code>17.3965, 79.5097</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0385</code></td>
        <td><strong>Rajavaram (RS Ghanpur)</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/11 kV</span></td>
        <td><strong>64</strong></td>
        <td>Lift Irrigation Substation</td>
        <td>Single Bus Scheme</td>
        <td>Jangoan</td>
        <td>Chilpur</td>
        <td>30-03-2022</td>
        <td><code>17.9032, 79.3649</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0386</code></td>
        <td><strong>Patancheru</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>63</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Sangareddy</td>
        <td>Patancheruvu</td>
        <td>30-11-2022</td>
        <td><code>17.5302, 78.2759</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0387</code></td>
        <td><strong>Padmanagar</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>47.5</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Karimnagar</td>
        <td>Karimnagar</td>
        <td>15-05-2023</td>
        <td><code>18.4363, 79.1009</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0388</code></td>
        <td><strong>E-city</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>80</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Rangareddy</td>
        <td>Maheswaram</td>
        <td>16-09-2023</td>
        <td><code>17.1919, 78.5097</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0389</code></td>
        <td><strong>Pammy</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>16</strong></td>
        <td>Substation</td>
        <td>Single Bus Scheme</td>
        <td>Khammam</td>
        <td>Mudigonda</td>
        <td>29-02-2024</td>
        <td><code>17.1143, 80.1225</code></td>
      </tr>
      <tr>
        <td><code>TGRAC_SS_0390</code></td>
        <td><strong>Dundigal SWS</strong></td>
        <td><span style="color:#facc15;font-weight:600;">132/33 kV</span></td>
        <td><strong>Not Available</strong></td>
        <td>Switching Substation</td>
        <td>Single Bus Scheme</td>
        <td>Medchal_Malkajgiri</td>
        <td>Dundigal Gandimaisamma</td>
        <td>18-02-2024</td>
        <td><code>17.5931, 78.3841</code></td>
      </tr>
    </tbody>
  </table>

  <script>
    function filterTable() {
      var input = document.getElementById("searchInput");
      var filter = input.value.toUpperCase();
      var table = document.getElementById("substationTable");
      var tr = table.getElementsByTagName("tr");
      for (var i = 1; i < tr.length; i++) {
        var rowText = tr[i].textContent || tr[i].innerText;
        if (rowText.toUpperCase().indexOf(filter) > -1) {
          tr[i].style.display = "";
        } else {
          tr[i].style.display = "none";
        }
      }
    }
  </script>
</body>
</html>
